!- Windows Line endings 

Version,
    22.2;                     !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    No,                       !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    No,                       !- Do HVAC Sizing Simulation for Sizing Periods
    ;                         !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    Building 1,               !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    ,                         !- Loads Convergence Tolerance Value
    ,                         !- Temperature Convergence Tolerance Value
    FullExteriorWithReflections,    !- Solar Distribution
    ,                         !- Maximum Number of Warmup Days
    ;                         !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30,                       !- Shading Calculation Update Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    512,                      !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,    !- Sky Diffuse Modeling Algorithm
    No,                       !- Output External Shading Calculation Results
    No,                       !- Disable SelfShading Within Shading Zone Groups
    No;                       !- Disable SelfShading From Shading Zone Groups to Other Zones

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200;                      !- Surface Temperature Upper Limit

Timestep,
    1;                        !- Number of Timesteps per Hour

Site:Location,
    Site 1,                   !- Name
    0,                        !- Latitude
    0,                        !- Longitude
    0,                        !- Time Zone
    0;                        !- Elevation

SizingPeriod:DesignDay,
    Lake Vyrnvy Cooling Design Day 0.4% Condns DB=>MWB,    !- Name
    8,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    26.4964,                  !- Maximum DryBulb Temperature
    7.5,                      !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    17.3,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101549,                   !- Barometric Pressure
    3.4,                      !- Wind Speed
    148,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    1,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Lake Vyrnvy Heating Design Day 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -3.4,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -3.4,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    101549,                   !- Barometric Pressure
    2,                        !- Wind Speed
    11,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0,                        !- Sky Clearness
    ,                         !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;    !- Begin Environment Reset Mode

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    2007,                     !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    2009,                     !- End Year
    Monday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    No;                       !- Treat Weather as Actual

Site:WaterMainsTemperature,
    CorrelationFromWeatherFile;    !- Calculation Method

ScheduleTypeLimits,
    Fractional,               !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    dimensionless;            !- Unit Type

ScheduleTypeLimits,
    Activity Level,           !- Name
    0,                        !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    activitylevel;            !- Unit Type

ScheduleTypeLimits,
    Z1_Ground_Floor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -273.15,                  !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

ScheduleTypeLimits,
    Z2_First_Floor Thermostat Schedule Type Limits,    !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    OnOff,                    !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete,                 !- Numeric Type
    availability;             !- Unit Type

ScheduleTypeLimits,
    Temperature 1,            !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    temperature;              !- Unit Type

Schedule:Day:Interval,
    Schedule Day 1,           !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Sunday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Monday_SmrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Monday_SmrDsn_WntrDsn 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Hol 1,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    Seated Adult Activity_Day Schedule,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    120;                      !- Value Until Time 1

Schedule:Day:Interval,
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    20;                       !- Value Until Time 1

Schedule:Day:Interval,
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    25;                       !- Value Until Time 1

Schedule:Day:Interval,
    Always On_Day Schedule,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 2,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 3,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.1;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 4,           !- Name
    ,                         !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0.05;                     !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 5,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 6,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 7,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    60;                       !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 8,           !- Name
    Temperature 1,            !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Hol,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Monday,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Monday_SmrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    06:00,                    !- Time 1
    0,                        !- Value Until Time 1
    07:00,                    !- Time 2
    0.1,                      !- Value Until Time 2
    08:00,                    !- Time 3
    0.3,                      !- Value Until Time 3
    13:00,                    !- Time 4
    0.9,                      !- Value Until Time 4
    15:00,                    !- Time 5
    0.8,                      !- Value Until Time 5
    17:00,                    !- Time 6
    0.7,                      !- Value Until Time 6
    18:00,                    !- Time 7
    0.6,                      !- Value Until Time 7
    19:00,                    !- Time 8
    0.5,                      !- Value Until Time 8
    21:00,                    !- Time 9
    0.1,                      !- Value Until Time 9
    24:00,                    !- Time 10
    0;                        !- Value Until Time 10

Schedule:Day:Interval,
    WeeklySchedule_44a7830f_Monday_SmrDsn_WntrDsn,    !- Name
    Fractional,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Week:Daily,
    WeeklySchedule_44a7830f Week Rule - Jan1-Jan6,    !- Name
    Schedule Day 1,           !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    WeeklySchedule_44a7830f_Sunday,    !- Saturday ScheduleDay Name
    WeeklySchedule_44a7830f_Hol 1,    !- Holiday ScheduleDay Name
    WeeklySchedule_44a7830f_Monday_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    WeeklySchedule_44a7830f_Monday_SmrDsn_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    WeeklySchedule_44a7830f_Sunday,    !- CustomDay1 ScheduleDay Name
    WeeklySchedule_44a7830f_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    WeeklySchedule_44a7830f Week Rule - Jan7-Dec31,    !- Name
    WeeklySchedule_44a7830f_Sunday,    !- Sunday ScheduleDay Name
    Schedule Day 1,           !- Monday ScheduleDay Name
    Schedule Day 1,           !- Tuesday ScheduleDay Name
    Schedule Day 1,           !- Wednesday ScheduleDay Name
    Schedule Day 1,           !- Thursday ScheduleDay Name
    Schedule Day 1,           !- Friday ScheduleDay Name
    WeeklySchedule_44a7830f_Sunday,    !- Saturday ScheduleDay Name
    WeeklySchedule_44a7830f_Hol 1,    !- Holiday ScheduleDay Name
    WeeklySchedule_44a7830f_Monday_SmrDsn 1,    !- SummerDesignDay ScheduleDay Name
    WeeklySchedule_44a7830f_Monday_SmrDsn_WntrDsn 1,    !- WinterDesignDay ScheduleDay Name
    WeeklySchedule_44a7830f_Sunday,    !- CustomDay1 ScheduleDay Name
    WeeklySchedule_44a7830f_Sunday;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- Name
    Seated Adult Activity_Day Schedule,    !- Sunday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Monday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Tuesday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Wednesday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Thursday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Friday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Saturday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- Holiday ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Seated Adult Activity_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Seated Adult Activity_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp Week Rule - Jan1-Dec31,    !- Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Sunday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Monday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Tuesday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Wednesday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Thursday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Friday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Saturday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- Holiday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule,    !- CustomDay1 ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp Week Rule - Jan1-Dec31,    !- Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Sunday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Monday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Tuesday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Wednesday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Thursday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Friday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Saturday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- Holiday ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule,    !- CustomDay1 ScheduleDay Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 4,           !- Sunday ScheduleDay Name
    Schedule Day 4,           !- Monday ScheduleDay Name
    Schedule Day 4,           !- Tuesday ScheduleDay Name
    Schedule Day 4,           !- Wednesday ScheduleDay Name
    Schedule Day 4,           !- Thursday ScheduleDay Name
    Schedule Day 4,           !- Friday ScheduleDay Name
    Schedule Day 4,           !- Saturday ScheduleDay Name
    Schedule Day 4,           !- Holiday ScheduleDay Name
    Schedule Day 4,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 4,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 4,           !- CustomDay1 ScheduleDay Name
    Schedule Day 4;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    0.1 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 3,           !- Sunday ScheduleDay Name
    Schedule Day 3,           !- Monday ScheduleDay Name
    Schedule Day 3,           !- Tuesday ScheduleDay Name
    Schedule Day 3,           !- Wednesday ScheduleDay Name
    Schedule Day 3,           !- Thursday ScheduleDay Name
    Schedule Day 3,           !- Friday ScheduleDay Name
    Schedule Day 3,           !- Saturday ScheduleDay Name
    Schedule Day 3,           !- Holiday ScheduleDay Name
    Schedule Day 3,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 3,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 3,           !- CustomDay1 ScheduleDay Name
    Schedule Day 3;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    22.0C Ambient Condition Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 8,           !- Sunday ScheduleDay Name
    Schedule Day 8,           !- Monday ScheduleDay Name
    Schedule Day 8,           !- Tuesday ScheduleDay Name
    Schedule Day 8,           !- Wednesday ScheduleDay Name
    Schedule Day 8,           !- Thursday ScheduleDay Name
    Schedule Day 8,           !- Friday ScheduleDay Name
    Schedule Day 8,           !- Saturday ScheduleDay Name
    Schedule Day 8,           !- Holiday ScheduleDay Name
    Schedule Day 8,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 8,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 8,           !- CustomDay1 ScheduleDay Name
    Schedule Day 8;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 2,           !- Sunday ScheduleDay Name
    Schedule Day 2,           !- Monday ScheduleDay Name
    Schedule Day 2,           !- Tuesday ScheduleDay Name
    Schedule Day 2,           !- Wednesday ScheduleDay Name
    Schedule Day 2,           !- Thursday ScheduleDay Name
    Schedule Day 2,           !- Friday ScheduleDay Name
    Schedule Day 2,           !- Saturday ScheduleDay Name
    Schedule Day 2,           !- Holiday ScheduleDay Name
    Schedule Day 2,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 2,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 2,           !- CustomDay1 ScheduleDay Name
    Schedule Day 2;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    60C Hot Water Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 5,           !- Sunday ScheduleDay Name
    Schedule Day 5,           !- Monday ScheduleDay Name
    Schedule Day 5,           !- Tuesday ScheduleDay Name
    Schedule Day 5,           !- Wednesday ScheduleDay Name
    Schedule Day 5,           !- Thursday ScheduleDay Name
    Schedule Day 5,           !- Friday ScheduleDay Name
    Schedule Day 5,           !- Saturday ScheduleDay Name
    Schedule Day 5,           !- Holiday ScheduleDay Name
    Schedule Day 5,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 5,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 5,           !- CustomDay1 ScheduleDay Name
    Schedule Day 5;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,    !- Name
    Always On_Day Schedule,    !- Sunday ScheduleDay Name
    Always On_Day Schedule,    !- Monday ScheduleDay Name
    Always On_Day Schedule,    !- Tuesday ScheduleDay Name
    Always On_Day Schedule,    !- Wednesday ScheduleDay Name
    Always On_Day Schedule,    !- Thursday ScheduleDay Name
    Always On_Day Schedule,    !- Friday ScheduleDay Name
    Always On_Day Schedule,    !- Saturday ScheduleDay Name
    Always On_Day Schedule,    !- Holiday ScheduleDay Name
    Always On_Day Schedule,    !- SummerDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- WinterDesignDay ScheduleDay Name
    Always On_Day Schedule,    !- CustomDay1 ScheduleDay Name
    Always On_Day Schedule;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 6,           !- Sunday ScheduleDay Name
    Schedule Day 6,           !- Monday ScheduleDay Name
    Schedule Day 6,           !- Tuesday ScheduleDay Name
    Schedule Day 6,           !- Wednesday ScheduleDay Name
    Schedule Day 6,           !- Thursday ScheduleDay Name
    Schedule Day 6,           !- Friday ScheduleDay Name
    Schedule Day 6,           !- Saturday ScheduleDay Name
    Schedule Day 6,           !- Holiday ScheduleDay Name
    Schedule Day 6,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 6,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 6,           !- CustomDay1 ScheduleDay Name
    Schedule Day 6;           !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- Name
    Schedule Day 7,           !- Sunday ScheduleDay Name
    Schedule Day 7,           !- Monday ScheduleDay Name
    Schedule Day 7,           !- Tuesday ScheduleDay Name
    Schedule Day 7,           !- Wednesday ScheduleDay Name
    Schedule Day 7,           !- Thursday ScheduleDay Name
    Schedule Day 7,           !- Friday ScheduleDay Name
    Schedule Day 7,           !- Saturday ScheduleDay Name
    Schedule Day 7,           !- Holiday ScheduleDay Name
    Schedule Day 7,           !- SummerDesignDay ScheduleDay Name
    Schedule Day 7,           !- WinterDesignDay ScheduleDay Name
    Schedule Day 7,           !- CustomDay1 ScheduleDay Name
    Schedule Day 7;           !- CustomDay2 ScheduleDay Name

Schedule:Year,
    WeeklySchedule_44a7830f,    !- Name
    Fractional,               !- Schedule Type Limits Name
    WeeklySchedule_44a7830f Week Rule - Jan1-Jan6,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    6,                        !- End Day 1
    WeeklySchedule_44a7830f Week Rule - Jan7-Dec31,    !- ScheduleWeek Name 2
    1,                        !- Start Month 2
    7,                        !- Start Day 2
    12,                       !- End Month 2
    31;                       !- End Day 2

Schedule:Year,
    Seated Adult Activity,    !- Name
    Activity Level,           !- Schedule Type Limits Name
    Seated Adult Activity Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_HtgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp,    !- Name
    Temperature,              !- Schedule Type Limits Name
    ProgramType_6f01ee36_1aa9abae_Setpoint_ClgSetp Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.05 Hot Water Latent Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    0.1 Hot Water Sensible Fraction,    !- Name
    ,                         !- Schedule Type Limits Name
    0.1 Hot Water Sensible Fraction Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    22.0C Ambient Condition,    !- Name
    Temperature 1,            !- Schedule Type Limits Name
    22.0C Ambient Condition Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60.0C Hot Water,          !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60.0C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    60C Hot Water,            !- Name
    Temperature 1,            !- Schedule Type Limits Name
    60C Hot Water Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Always On,                !- Name
    Fractional,               !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 1,       !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule Ruleset 1 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Year,
    Schedule Ruleset 2,       !- Name
    Temperature 1,            !- Schedule Type Limits Name
    Schedule Ruleset 2 Week Rule - Jan1-Dec31,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    Z1_Ground_Floor Thermostat Schedule,    !- Name
    Z1_Ground_Floor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Z2_First_Floor Thermostat Schedule,    !- Name
    Z2_First_Floor Thermostat Schedule Type Limits,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Constant,
    Always On Discrete,       !- Name
    OnOff,                    !- Schedule Type Limits Name
    1;                        !- Hourly Value

Schedule:Constant,
    Always Off Discrete,      !- Name
    ,                         !- Schedule Type Limits Name
    0;                        !- Hourly Value

Schedule:Constant,
    Always On Continuous,     !- Name
    ,                         !- Schedule Type Limits Name
    1;                        !- Hourly Value

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.3089016425031,          !- Conductivity
    2322.006775596,           !- Density
    832.019966527197,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Concrete Floor Slab,      !- Name
    MediumRough,              !- Roughness
    0.3,                      !- Thickness
    2.3089016425,             !- Conductivity
    2322.0067756,             !- Density
    832.019966527,            !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.025,                    !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic 25mm Wood,        !- Name
    MediumSmooth,             !- Roughness
    0.0254,                   !- Thickness
    0.15,                     !- Conductivity
    608,                      !- Density
    1630,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic 50mm Insulation,    !- Name
    MediumRough,              !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    43,                       !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Acoustic Tile,    !- Name
    MediumSmooth,             !- Roughness
    0.02,                     !- Thickness
    0.06,                     !- Conductivity
    368,                      !- Density
    590,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.2,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    Generic Brick,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.9,                      !- Conductivity
    1920,                     !- Density
    790,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Ceiling Air Gap,    !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.556,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Generic Gypsum Board,     !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic HW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.2,                      !- Thickness
    1.95,                     !- Conductivity
    2240,                     !- Density
    900,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic LW Concrete,      !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    0.53,                     !- Conductivity
    1280,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Generic Painted Metal,    !- Name
    Smooth,                   !- Roughness
    0.0015,                   !- Thickness
    45,                       !- Conductivity
    7690,                     !- Density
    410,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Generic Roof Membrane,    !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Generic Wall Air Gap,     !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.667,                    !- Conductivity
    1.28,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Material 1,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.65,                     !- Solar Absorptance
    0.65;                     !- Visible Absorptance

Material,
    Material 2,               !- Name
    Smooth,                   !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    0.1,                      !- Density
    100,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.8,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material,
    Std Wood 6 in.,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.119919749320542,        !- Conductivity
    540.001234704044,         !- Density
    1209.2198113777,          !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Frame NonRes Wall Insulation-0.73,    !- Name
    MediumRough,              !- Roughness
    0.0202782469753007,       !- Thickness
    0.0489672309725545,       !- Conductivity
    265.000605919577,         !- Density
    836.260444761042,         !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    Wood Siding,              !- Name
    MediumSmooth,             !- Roughness
    0.01,                     !- Thickness
    0.109926436877163,        !- Conductivity
    544.621245267625,         !- Density
    1209.2198113777,          !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.78,                     !- Solar Absorptance
    0.78;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,       !- Name
    VeryRough,                !- Roughness
    0.2164799871521,          !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R29,    !- Name
    MediumSmooth,             !- Roughness
    5.10719533048666,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Typical Insulation-R50,    !- Name
    MediumSmooth,             !- Roughness
    8.80550919049424,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
    PH_Louvre,                !- Name
    0.6,                      !- UFactor
    0.1;                      !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    PH_Window,                !- Name
    0.6,                      !- UFactor
    0.49,                     !- Solar Heat Gain Coefficient
    0.95;                     !- Visible Transmittance

WindowMaterial:Glazing,
    Generic Clear Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.77,                     !- Solar Transmittance at Normal Incidence
    0.07,                     !- Front Side Solar Reflectance at Normal Incidence
    0.07,                     !- Back Side Solar Reflectance at Normal Incidence
    0.88,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Glazing,
    Generic Low-e Glass,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.36,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.71,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.21,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.047,                    !- Back Side Infrared Hemispherical Emissivity
    1,                        !- Conductivity
    1,                        !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                       !- Solar Diffusing

WindowMaterial:Gas,
    Generic Window Air Gap,    !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    Generic Window Argon Gap,    !- Name
    Argon,                    !- Gas Type
    0.0127;                   !- Thickness

Construction,
    Floor 0.179 U,            !- Name
    Typical Insulation-R29,    !- Outside Layer
    Concrete Floor Slab,      !- Layer 2
    Typical Carpet Pad;       !- Layer 3

Construction,
    Generic Context,          !- Name
    Material 2;               !- Outside Layer

Construction,
    Generic Double Pane,      !- Name
    Generic Low-e Glass,      !- Outside Layer
    Generic Window Air Gap,    !- Layer 2
    Generic Clear Glass;      !- Layer 3

Construction,
    Generic Exposed Floor,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic LW Concrete;      !- Layer 4

Construction,
    Generic Exterior Door,    !- Name
    Generic Painted Metal,    !- Outside Layer
    Generic 25mm Insulation,    !- Layer 2
    Generic Painted Metal;    !- Layer 3

Construction,
    Generic Exterior Wall,    !- Name
    Generic Brick,            !- Outside Layer
    Generic LW Concrete,      !- Layer 2
    Generic 50mm Insulation,    !- Layer 3
    Generic Wall Air Gap,     !- Layer 4
    Generic Gypsum Board;     !- Layer 5

Construction,
    Generic Ground Slab,      !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete;      !- Layer 2

Construction,
    Generic Interior Ceiling,    !- Name
    Generic LW Concrete,      !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic Acoustic Tile;    !- Layer 3

Construction,
    Generic Interior Door,    !- Name
    Generic 25mm Wood;        !- Outside Layer

Construction,
    Generic Interior Floor,    !- Name
    Generic Acoustic Tile,    !- Outside Layer
    Generic Ceiling Air Gap,    !- Layer 2
    Generic LW Concrete;      !- Layer 3

Construction,
    Generic Interior Wall,    !- Name
    Generic Gypsum Board,     !- Outside Layer
    Generic Wall Air Gap,     !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    Generic Roof,             !- Name
    Generic Roof Membrane,    !- Outside Layer
    Generic 50mm Insulation,    !- Layer 2
    Generic LW Concrete,      !- Layer 3
    Generic Ceiling Air Gap,    !- Layer 4
    Generic Acoustic Tile;    !- Layer 5

Construction,
    Generic Shade,            !- Name
    Material 1;               !- Outside Layer

Construction,
    Generic Single Pane,      !- Name
    Generic Clear Glass;      !- Outside Layer

Construction,
    Generic Underground Roof,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Ceiling Air Gap,    !- Layer 3
    Generic Acoustic Tile;    !- Layer 4

Construction,
    Generic Underground Wall,    !- Name
    Generic 50mm Insulation,    !- Outside Layer
    Generic HW Concrete,      !- Layer 2
    Generic Wall Air Gap,     !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction,
    Int Ceiling,              !- Name
    Typical Carpet Pad,       !- Outside Layer
    Std Wood 6 in.,           !- Layer 2
    Std Wood 6 in.,           !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction,
    Int Floor,                !- Name
    Generic Gypsum Board,     !- Outside Layer
    Std Wood 6 in.,           !- Layer 2
    Std Wood 6 in.,           !- Layer 3
    Typical Carpet Pad;       !- Layer 4

Construction,
    Int Wall,                 !- Name
    Generic Gypsum Board,     !- Outside Layer
    Std Wood 6 in.,           !- Layer 2
    Generic Gypsum Board;     !- Layer 3

Construction,
    OpaqueConstruction_b2e87620,    !- Name
    100mm Normalweight concrete floor;    !- Outside Layer

Construction,
    Wall Roof 0.105 U,        !- Name
    Wood Siding,              !- Outside Layer
    Wood Frame NonRes Wall Insulation-0.73,    !- Layer 2
    Typical Insulation-R50,    !- Layer 3
    Generic Gypsum Board;     !- Layer 4

Construction,
    WindowConstruction_157dc854,    !- Name
    PH_Window;                !- Outside Layer

Construction,
    WindowConstruction_d563f960,    !- Name
    PH_Louvre;                !- Outside Layer

Construction:AirBoundary,
    Generic Air Boundary,     !- Name
    None,                     !- Air Exchange Method
    0,                        !- Simple Mixing Air Changes per Hour
    ;                         !- Simple Mixing Schedule Name

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative,                 !- Coordinate System
    Relative,                 !- Daylighting Reference Point Coordinate System
    Relative;                 !- Rectangular Surface Coordinate System

Space,
    Z1_Ground_Floor_Space,    !- Name
    Z1_Ground_Floor,          !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ProgramType_6f01ee36_1aa9abae;    !- Space Type

Space,
    Z2_First_Floor_Space,     !- Name
    Z2_First_Floor,           !- Zone Name
    ,                         !- Ceiling Height
    ,                         !- Volume
    ,                         !- Floor Area
    ProgramType_6f01ee36_1aa9abae;    !- Space Type

SpaceList,
    ProgramType_6f01ee36_1aa9abae,    !- Name
    Z2_First_Floor_Space,     !- Space 1 Name
    Z1_Ground_Floor_Space;    !- Space 2 Name

Zone,
    Z1_Ground_Floor,          !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    8.87557789500007,         !- Ceiling Height
    8271.70878182,            !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Z2_First_Floor,           !- Name
    ,                         !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    ,                         !- Type
    1,                        !- Multiplier
    4.62283798868901,         !- Ceiling Height
    3006.12798568877,         !- Volume
    ,                         !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Face_1ae11434,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    31.443640004126,          !- Vertex 1 Xcoordinate
    13.2446924024372,         !- Vertex 1 Ycoordinate
    6.20064636000004,         !- Vertex 1 Zcoordinate
    31.443640004126,          !- Vertex 2 Xcoordinate
    13.2446924024372,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20.2747043617407,         !- Vertex 3 Xcoordinate
    15.0917861579849,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.2747043617407,         !- Vertex 4 Xcoordinate
    15.0917861579849,         !- Vertex 4 Ycoordinate
    6.20064636000004;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_1b41438a,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.9569009505746,         !- Vertex 1 Xcoordinate
    -7.8387875096909,         !- Vertex 1 Ycoordinate
    7.08417177024044,         !- Vertex 1 Zcoordinate
    27.9569009505746,         !- Vertex 2 Xcoordinate
    -7.83878750969096,        !- Vertex 2 Ycoordinate
    4.77426000000004,         !- Vertex 2 Zcoordinate
    31.443640004126,          !- Vertex 3 Xcoordinate
    13.2446924024372,         !- Vertex 3 Ycoordinate
    4.77426000000004,         !- Vertex 3 Zcoordinate
    31.443640004126,          !- Vertex 4 Xcoordinate
    13.2446924024372,         !- Vertex 4 Ycoordinate
    6.20064636000004,         !- Vertex 4 Zcoordinate
    28.9119860596048,         !- Vertex 5 Xcoordinate
    -2.06361552195599,        !- Vertex 5 Ycoordinate
    8.87557789500007;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_348d4290,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    27.9569009505746,         !- Vertex 1 Xcoordinate
    -7.83878750969096,        !- Vertex 1 Ycoordinate
    4.77426000000004,         !- Vertex 1 Zcoordinate
    27.9569009505746,         !- Vertex 2 Xcoordinate
    -7.8387875096909,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    28.6591917920813,         !- Vertex 3 Xcoordinate
    -3.5922021983251,         !- Vertex 3 Ycoordinate
    4.77426000000004;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_3f06c9da,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    36.3916784651026,         !- Vertex 1 Xcoordinate
    -16.9084509368717,        !- Vertex 1 Ycoordinate
    3.33530311500004,         !- Vertex 1 Zcoordinate
    36.3916784651026,         !- Vertex 2 Xcoordinate
    -16.9084509368717,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    41.1138596371848,         !- Vertex 3 Xcoordinate
    11.6454529698799,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    41.1138596371848,         !- Vertex 4 Xcoordinate
    11.6454529698799,         !- Vertex 4 Ycoordinate
    3.36486158039612,         !- Vertex 4 Zcoordinate
    38.3294114251401,         !- Vertex 5 Xcoordinate
    -5.19144163088247,        !- Vertex 5 Ycoordinate
    4.77426000000004;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_55a312c2_0,          !- Name
    Floor,                    !- Surface Type
    Floor 0.179 U,            !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    41.1138596371848,         !- Vertex 1 Xcoordinate
    11.6454529698799,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    39.8977414547158,         !- Vertex 2 Xcoordinate
    4.29187621031542,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    29.4781646728516,         !- Vertex 3 Xcoordinate
    6.01504278182983,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    30.6942825317383,         !- Vertex 4 Xcoordinate
    13.3686199188232,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_55a312c2_1,          !- Name
    Floor,                    !- Surface Type
    Floor 0.179 U,            !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    30.6942825317383,         !- Vertex 1 Xcoordinate
    13.3686199188232,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    29.4781646728516,         !- Vertex 2 Xcoordinate
    6.01504278182983,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.0585861792716,         !- Vertex 3 Xcoordinate
    7.73820939842048,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20.2747043617407,         !- Vertex 4 Xcoordinate
    15.0917861579849,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_5828f0d6,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    20.2747043617407,         !- Vertex 1 Xcoordinate
    15.0917861579849,         !- Vertex 1 Ycoordinate
    6.20064636000004,         !- Vertex 1 Zcoordinate
    20.2747043617407,         !- Vertex 2 Xcoordinate
    15.0917861579849,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    19.0585861792716,         !- Vertex 3 Xcoordinate
    7.73820939842048,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    19.0585861792716,         !- Vertex 4 Xcoordinate
    7.73820939842048,         !- Vertex 4 Ycoordinate
    7.48559009554237;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_5e49596a,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_3d500fd1,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.918509762817,         !- Vertex 1 Xcoordinate
    7.58582089430553,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -18.5621401855483,        !- Vertex 2 Xcoordinate
    3.69394115221038,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -17.1401133560918,        !- Vertex 3 Xcoordinate
    3.45876951535875,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -16.4964829333606,        !- Vertex 4 Xcoordinate
    7.35064925745388,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_64c8d618,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_a7910dc0,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -29.9411538725922,        !- Vertex 1 Xcoordinate
    5.5757771479224,          !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    -30.5592200119852,        !- Vertex 2 Xcoordinate
    1.83847853333685,         !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    -24.6964224006037,        !- Vertex 3 Xcoordinate
    0.868902093400458,        !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    -24.0783562612108,        !- Vertex 4 Xcoordinate
    4.60620070798597,         !- Vertex 4 Ycoordinate
    4.25274012987362;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_66fdd20a,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_d17fd862,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.441159439312862,        !- Vertex 1 Xcoordinate
    0.547022082872922,        !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    -0.17623131136343,        !- Vertex 2 Xcoordinate
    -3.18619261713715,        !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    8.98134112627944,         !- Vertex 3 Xcoordinate
    -4.70065159578463,        !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    9.59873187695572,         !- Vertex 4 Xcoordinate
    -0.967436895774503,       !- Vertex 4 Ycoordinate
    4.25274012987362;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_764cd5bf,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.0585861792715,         !- Vertex 1 Xcoordinate
    7.73820939842052,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    19.0585861792716,         !- Vertex 2 Xcoordinate
    7.73820939842048,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -36.3916784651026,        !- Vertex 3 Xcoordinate
    16.9084509368717,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -36.3916784651027,        !- Vertex 4 Xcoordinate
    16.9084509368717,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_8125e6a2,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_8f52d03b,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -14.065531794946,         !- Vertex 1 Xcoordinate
    13.2162024164853,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -15.7180865266353,        !- Vertex 2 Xcoordinate
    3.22359787850715,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    6.66992916509399,         !- Vertex 3 Xcoordinate
    -0.478882403173877,       !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    8.32248389678328,         !- Vertex 4 Xcoordinate
    9.51372213480424,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_86131092,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_8bb9f925,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.67886875109616,         !- Vertex 1 Xcoordinate
    5.62193476935336,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    7.30354333490582,         !- Vertex 2 Xcoordinate
    3.35243144512253,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    8.71604335519613,         !- Vertex 3 Xcoordinate
    3.11883533079911,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    9.09136877138651,         !- Vertex 4 Xcoordinate
    5.38833865503,            !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_8c88ab1a,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.0783562612108,        !- Vertex 1 Xcoordinate
    4.60620070798597,         !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    -24.6964224006037,        !- Vertex 2 Xcoordinate
    0.868902093400458,        !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    -16.1655507822307,        !- Vertex 3 Xcoordinate
    -0.5419144964882,         !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    -15.5481600315544,        !- Vertex 4 Xcoordinate
    3.19130020352187,         !- Vertex 4 Ycoordinate
    4.25274012987362,         !- Vertex 4 Zcoordinate
    -6.78711881232627,        !- Vertex 5 Xcoordinate
    1.74241867655519,         !- Vertex 5 Ycoordinate
    4.25274012987362,         !- Vertex 5 Zcoordinate
    -7.40450956300256,        !- Vertex 6 Xcoordinate
    -1.9907960234549,         !- Vertex 6 Ycoordinate
    4.25274012987362,         !- Vertex 6 Zcoordinate
    -0.17623131136343,        !- Vertex 7 Xcoordinate
    -3.18619261713715,        !- Vertex 7 Ycoordinate
    4.25274012987362,         !- Vertex 7 Zcoordinate
    0.441159439312862,        !- Vertex 8 Xcoordinate
    0.547022082872922,        !- Vertex 8 Ycoordinate
    4.25274012987362,         !- Vertex 8 Zcoordinate
    9.49425381695796,         !- Vertex 9 Xcoordinate
    -0.950158546396182,       !- Vertex 9 Ycoordinate
    4.25274012987361,         !- Vertex 9 Zcoordinate
    9.49492920567469,         !- Vertex 10 Xcoordinate
    -0.946074631820629,       !- Vertex 10 Ycoordinate
    4.25274012987362;         !- Vertex 10 Zcoordinate

BuildingSurface:Detailed,
    Face_8e5cb91f,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7879653081894,         !- Vertex 1 Xcoordinate
    -5.99169375414321,        !- Vertex 1 Ycoordinate
    7.08417177024042,         !- Vertex 1 Zcoordinate
    16.7879653081894,         !- Vertex 2 Xcoordinate
    -5.99169375414321,        !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    27.9569009505746,         !- Vertex 3 Xcoordinate
    -7.8387875096909,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    27.9569009505746,         !- Vertex 4 Xcoordinate
    -7.8387875096909,         !- Vertex 4 Ycoordinate
    7.08417177024044;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_8fd830a5,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7430504172196,         !- Vertex 1 Xcoordinate
    -0.216521766408325,       !- Vertex 1 Ycoordinate
    8.87557789500004,         !- Vertex 1 Zcoordinate
    16.7879653081894,         !- Vertex 2 Xcoordinate
    -5.99169375414321,        !- Vertex 2 Ycoordinate
    7.08417177024042,         !- Vertex 2 Zcoordinate
    27.9569009505746,         !- Vertex 3 Xcoordinate
    -7.8387875096909,         !- Vertex 3 Ycoordinate
    7.08417177024044,         !- Vertex 3 Zcoordinate
    28.9119860596048,         !- Vertex 4 Xcoordinate
    -2.06361552195599,        !- Vertex 4 Ycoordinate
    8.87557789500007;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_97a1a957,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6591917920813,         !- Vertex 1 Xcoordinate
    -3.5922021983251,         !- Vertex 1 Ycoordinate
    4.77426000000004,         !- Vertex 1 Zcoordinate
    31.443640004126,          !- Vertex 2 Xcoordinate
    13.2446924024372,         !- Vertex 2 Ycoordinate
    3.36486158039612,         !- Vertex 2 Zcoordinate
    31.443640004126,          !- Vertex 3 Xcoordinate
    13.2446924024372,         !- Vertex 3 Ycoordinate
    4.77426000000004;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_9ce18f48,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_5a2c868c,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.909585453859,         !- Vertex 1 Xcoordinate
    13.6865456901886,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -17.5452987530964,        !- Vertex 2 Xcoordinate
    9.84253890663182,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -14.7012450941834,        !- Vertex 3 Xcoordinate
    9.37219563292858,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -14.065531794946,         !- Vertex 4 Xcoordinate
    13.2162024164853,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_9dcc2bc9,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.6591917920813,         !- Vertex 1 Xcoordinate
    -3.5922021983251,         !- Vertex 1 Ycoordinate
    4.77426000000004,         !- Vertex 1 Zcoordinate
    26.7214588320438,         !- Vertex 2 Xcoordinate
    -15.3092115043144,        !- Vertex 2 Ycoordinate
    3.33530311500003,         !- Vertex 2 Zcoordinate
    36.3916784651026,         !- Vertex 3 Xcoordinate
    -16.9084509368717,        !- Vertex 3 Ycoordinate
    3.33530311500004,         !- Vertex 3 Zcoordinate
    38.3294114251401,         !- Vertex 4 Xcoordinate
    -5.19144163088247,        !- Vertex 4 Ycoordinate
    4.77426000000004;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_a8ad978b,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.1232719236399,        !- Vertex 1 Xcoordinate
    9.6073672697802,          !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -17.1401133560918,        !- Vertex 2 Xcoordinate
    3.45876951535875,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -15.7180865266353,        !- Vertex 3 Xcoordinate
    3.22359787850715,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -14.7012450941834,        !- Vertex 4 Xcoordinate
    9.37219563292858,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_afbff8d1,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_70fd4af7,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -36.3916784651027,        !- Vertex 1 Xcoordinate
    16.9084509368717,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -38.044233196792,         !- Vertex 2 Xcoordinate
    6.91584639889356,         !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    -18.5621401855483,        !- Vertex 3 Xcoordinate
    3.69394115221038,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -16.909585453859,         !- Vertex 4 Xcoordinate
    13.6865456901886,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_b5e11a50,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_b5bba2a9,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.32248389678328,         !- Vertex 1 Xcoordinate
    9.51372213480424,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    7.67886875109616,         !- Vertex 2 Xcoordinate
    5.62193476935336,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    10.5038687916769,         !- Vertex 3 Xcoordinate
    5.15474254070661,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    11.147483937364,          !- Vertex 4 Xcoordinate
    9.04652990615745,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_b6aa5750,            !- Name
    Wall,                     !- Surface Type
    Int Wall,                 !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_25cfe114,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.0585861792716,         !- Vertex 1 Xcoordinate
    7.73820939842048,         !- Vertex 1 Ycoordinate
    7.48559009554237,         !- Vertex 1 Zcoordinate
    19.0585861792715,         !- Vertex 2 Xcoordinate
    7.73820939842052,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    16.7879653081894,         !- Vertex 3 Xcoordinate
    -5.99169375414321,        !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    16.7879653081894,         !- Vertex 4 Xcoordinate
    -5.99169375414321,        !- Vertex 4 Ycoordinate
    7.08417177024042,         !- Vertex 4 Zcoordinate
    17.7430504172196,         !- Vertex 5 Xcoordinate
    -0.216521766408325,       !- Vertex 5 Ycoordinate
    8.87557789500004;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_bb5f41d8,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -39.8977414547157,        !- Vertex 1 Xcoordinate
    -4.29187621031567,        !- Vertex 1 Ycoordinate
    3.33530311500004,         !- Vertex 1 Zcoordinate
    -39.8977414547157,        !- Vertex 2 Xcoordinate
    -4.29187621031546,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    36.3916784651026,         !- Vertex 3 Xcoordinate
    -16.9084509368717,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    36.3916784651026,         !- Vertex 4 Xcoordinate
    -16.9084509368717,        !- Vertex 4 Ycoordinate
    3.33530311500004;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_c0f6e335,            !- Name
    Floor,                    !- Surface Type
    Floor 0.179 U,            !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    39.8977414547158,         !- Vertex 1 Xcoordinate
    4.29187621031542,         !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    36.3916784651026,         !- Vertex 2 Xcoordinate
    -16.9084509368717,        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -39.8977414547157,        !- Vertex 3 Xcoordinate
    -4.29187621031546,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -36.3916784651026,        !- Vertex 4 Xcoordinate
    16.9084509368717,         !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_c221d030,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    41.1138596371848,         !- Vertex 1 Xcoordinate
    11.6454529698799,         !- Vertex 1 Ycoordinate
    3.36486158039612,         !- Vertex 1 Zcoordinate
    41.1138596371848,         !- Vertex 2 Xcoordinate
    11.6454529698799,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    31.443640004126,          !- Vertex 3 Xcoordinate
    13.2446924024372,         !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    31.443640004126,          !- Vertex 4 Xcoordinate
    13.2446924024372,         !- Vertex 4 Ycoordinate
    3.36486158039612;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_c22ecf67,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -38.662299336185,         !- Vertex 1 Xcoordinate
    3.17854778430782,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -39.8977414547157,        !- Vertex 2 Xcoordinate
    -4.29187621031567,        !- Vertex 2 Ycoordinate
    3.33530311500004,         !- Vertex 2 Zcoordinate
    26.7214588320438,         !- Vertex 3 Xcoordinate
    -15.3092115043144,        !- Vertex 3 Ycoordinate
    3.33530311500003,         !- Vertex 3 Zcoordinate
    27.9569009505746,         !- Vertex 4 Xcoordinate
    -7.8387875096909,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_c75e345c,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_59be836e,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    7.30354333490582,         !- Vertex 1 Xcoordinate
    3.35243144512253,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    6.66992916509399,         !- Vertex 2 Xcoordinate
    -0.478882403173877,       !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    8.0824291853843,          !- Vertex 3 Xcoordinate
    -0.712478517497235,       !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    8.71604335519613,         !- Vertex 4 Xcoordinate
    3.11883533079911,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_ca6b9c9b,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.09136877138651,         !- Vertex 1 Xcoordinate
    5.38833865503,            !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    8.0824291853843,          !- Vertex 2 Xcoordinate
    -0.712478517497235,       !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    9.49492920567469,         !- Vertex 3 Xcoordinate
    -0.946074631820629,       !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    10.5038687916769,         !- Vertex 4 Xcoordinate
    5.15474254070661,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_d20c05af,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_d1309c5c,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.5481600315544,        !- Vertex 1 Xcoordinate
    3.19130020352187,         !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    -16.1655507822307,        !- Vertex 2 Xcoordinate
    -0.5419144964882,         !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    -7.40450956300256,        !- Vertex 3 Xcoordinate
    -1.9907960234549,         !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    -6.78711881232627,        !- Vertex 4 Xcoordinate
    1.74241867655519,         !- Vertex 4 Ycoordinate
    4.25274012987362;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_e54a7519,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -36.3916784651027,        !- Vertex 1 Xcoordinate
    16.9084509368717,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -36.3916784651026,        !- Vertex 2 Xcoordinate
    16.9084509368717,         !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -39.8977414547157,        !- Vertex 3 Xcoordinate
    -4.29187621031546,        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -39.8977414547157,        !- Vertex 4 Xcoordinate
    -4.29187621031567,        !- Vertex 4 Ycoordinate
    3.33530311500004,         !- Vertex 4 Zcoordinate
    -38.662299336185,         !- Vertex 5 Xcoordinate
    3.17854778430782,         !- Vertex 5 Ycoordinate
    4.25274012987361;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_ea365c1a,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_adaaff59,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -38.044233196792,         !- Vertex 1 Xcoordinate
    6.91584639889356,         !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    -38.662299336185,         !- Vertex 2 Xcoordinate
    3.17854778430782,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -30.5592200119852,        !- Vertex 3 Xcoordinate
    1.83847853333685,         !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    -29.9411538725922,        !- Vertex 4 Xcoordinate
    5.5757771479224,          !- Vertex 4 Ycoordinate
    4.25274012987362;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_f1cb2e00,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_c51ced28,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.147483937364,          !- Vertex 1 Xcoordinate
    9.04652990615745,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    9.49492920567469,         !- Vertex 2 Xcoordinate
    -0.946074631820629,       !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    17.4060314475825,         !- Vertex 3 Xcoordinate
    -2.25439513955757,        !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    19.0585861792715,         !- Vertex 4 Xcoordinate
    7.73820939842052,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_f933a4d2,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    28.9119860596048,         !- Vertex 1 Xcoordinate
    -2.06361552195599,        !- Vertex 1 Ycoordinate
    8.87557789500007,         !- Vertex 1 Zcoordinate
    31.443640004126,          !- Vertex 2 Xcoordinate
    13.2446924024372,         !- Vertex 2 Ycoordinate
    6.20064636000004,         !- Vertex 2 Zcoordinate
    20.2747043617407,         !- Vertex 3 Xcoordinate
    15.0917861579849,         !- Vertex 3 Ycoordinate
    6.20064636000004,         !- Vertex 3 Zcoordinate
    17.7430504172196,         !- Vertex 4 Xcoordinate
    -0.216521766408325,       !- Vertex 4 Ycoordinate
    8.87557789500004;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_fb01ec05,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    38.3294114251401,         !- Vertex 1 Xcoordinate
    -5.19144163088247,        !- Vertex 1 Ycoordinate
    4.77426000000004,         !- Vertex 1 Zcoordinate
    41.1138596371848,         !- Vertex 2 Xcoordinate
    11.6454529698799,         !- Vertex 2 Ycoordinate
    3.36486158039612,         !- Vertex 2 Zcoordinate
    31.443640004126,          !- Vertex 3 Xcoordinate
    13.2446924024372,         !- Vertex 3 Ycoordinate
    3.36486158039612,         !- Vertex 3 Zcoordinate
    28.6591917920813,         !- Vertex 4 Xcoordinate
    -3.5922021983251,         !- Vertex 4 Ycoordinate
    4.77426000000004;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_fd0564b8,            !- Name
    Ceiling,                  !- Surface Type
    Int Ceiling,              !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.49492920567469,         !- Vertex 1 Xcoordinate
    -0.946074631820629,       !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    9.59873187695572,         !- Vertex 2 Xcoordinate
    -0.967436895774503,       !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    8.98134112627944,         !- Vertex 3 Xcoordinate
    -4.70065159578463,        !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    16.7879653081894,         !- Vertex 4 Xcoordinate
    -5.99169375414321,        !- Vertex 4 Ycoordinate
    4.25274012987362,         !- Vertex 4 Zcoordinate
    17.4060314475825,         !- Vertex 5 Xcoordinate
    -2.25439513955757,        !- Vertex 5 Ycoordinate
    4.25274012987362;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_ff334b3f,            !- Name
    Ceiling,                  !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z1_Ground_Floor,          !- Zone Name
    Z1_Ground_Floor_Space,    !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_5e60ff8a,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.5452987530964,        !- Vertex 1 Xcoordinate
    9.84253890663182,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    -17.918509762817,         !- Vertex 2 Xcoordinate
    7.58582089430553,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -16.4964829333606,        !- Vertex 3 Xcoordinate
    7.35064925745388,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -16.1232719236399,        !- Vertex 4 Xcoordinate
    9.6073672697802,          !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_01c76018,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -36.3916784651026,        !- Vertex 1 Xcoordinate
    16.9084509368716,         !- Vertex 1 Ycoordinate
    7.48559009554237,         !- Vertex 1 Zcoordinate
    -36.3916784651027,        !- Vertex 2 Xcoordinate
    16.9084509368717,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -38.662299336185,         !- Vertex 3 Xcoordinate
    3.17854778430782,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -38.6622993361849,        !- Vertex 4 Xcoordinate
    3.17854778430811,         !- Vertex 4 Ycoordinate
    7.0841717702404,          !- Vertex 4 Zcoordinate
    -37.7072142271547,        !- Vertex 5 Xcoordinate
    8.95371977204296,         !- Vertex 5 Ycoordinate
    8.87557789500003;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_25cfe114,            !- Name
    Wall,                     !- Surface Type
    Int Wall,                 !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_b6aa5750,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7879653081894,         !- Vertex 1 Xcoordinate
    -5.99169375414321,        !- Vertex 1 Ycoordinate
    7.08417177024042,         !- Vertex 1 Zcoordinate
    16.7879653081894,         !- Vertex 2 Xcoordinate
    -5.99169375414321,        !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    19.0585861792714,         !- Vertex 3 Xcoordinate
    7.73820939842054,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    19.0585861792716,         !- Vertex 4 Xcoordinate
    7.73820939842048,         !- Vertex 4 Ycoordinate
    7.48559009554237,         !- Vertex 4 Zcoordinate
    17.7430504172196,         !- Vertex 5 Xcoordinate
    -0.216521766408303,       !- Vertex 5 Ycoordinate
    8.87557789500004;         !- Vertex 5 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_0,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.4060306549072,         !- Vertex 1 Xcoordinate
    -2.25439524650574,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    13.1414470672607,         !- Vertex 2 Xcoordinate
    -3.46888422966003,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    13.4504804611206,         !- Vertex 3 Xcoordinate
    -1.60023486614227,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_1,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    16.7879653081894,         !- Vertex 1 Xcoordinate
    -5.99169375414321,        !- Vertex 1 Ycoordinate
    4.25274012987362,         !- Vertex 1 Zcoordinate
    12.8324146270752,         !- Vertex 2 Xcoordinate
    -5.33753347396851,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    13.1414470672607,         !- Vertex 3 Xcoordinate
    -3.46888422966003,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_10,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.3181886672974,         !- Vertex 1 Xcoordinate
    -2.20747947692871,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.3293008804321,         !- Vertex 2 Xcoordinate
    -2.04393935203552,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    10.4065589904785,         !- Vertex 3 Xcoordinate
    -1.57677698135376,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_11,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.4727048873901,         !- Vertex 1 Xcoordinate
    -1.27315473556519,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    11.3181886672974,         !- Vertex 2 Xcoordinate
    -2.20747947692871,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    10.4065589904785,         !- Vertex 3 Xcoordinate
    -1.57677698135376,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_12,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.3181886672974,         !- Vertex 1 Xcoordinate
    -2.20747947692871,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    11.1636714935303,         !- Vertex 2 Xcoordinate
    -3.14180397987366,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    10.174783706665,          !- Vertex 3 Xcoordinate
    -2.97826409339905,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    10.3293008804321,         !- Vertex 4 Xcoordinate
    -2.04393935203552,        !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_13,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.4504804611206,         !- Vertex 1 Xcoordinate
    -1.60023486614227,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    11.3181886672974,         !- Vertex 2 Xcoordinate
    -2.20747947692871,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    11.4727048873901,         !- Vertex 3 Xcoordinate
    -1.27315473556519,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_14,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.1414470672607,         !- Vertex 1 Xcoordinate
    -3.46888422966003,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    11.1636714935303,         !- Vertex 2 Xcoordinate
    -3.14180397987366,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    11.3181886672974,         !- Vertex 3 Xcoordinate
    -2.20747947692871,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_15,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.4504804611206,         !- Vertex 1 Xcoordinate
    -1.60023486614227,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    13.1414470672607,         !- Vertex 2 Xcoordinate
    -3.46888422966003,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    11.3181886672974,         !- Vertex 3 Xcoordinate
    -2.20747947692871,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_16,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    13.1414470672607,         !- Vertex 1 Xcoordinate
    -3.46888422966003,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    12.8324146270752,         !- Vertex 2 Xcoordinate
    -5.33753347396851,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    10.8546390533447,         !- Vertex 3 Xcoordinate
    -5.01045322418213,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    11.1636714935303,         !- Vertex 4 Xcoordinate
    -3.14180397987366,        !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_17,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.1636714935303,         !- Vertex 1 Xcoordinate
    -3.14180397987366,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.8546390533447,         !- Vertex 2 Xcoordinate
    -5.01045322418213,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    10.174783706665,          !- Vertex 3 Xcoordinate
    -2.97826409339905,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_18,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.83485698699951,         !- Vertex 1 Xcoordinate
    -1.96216928958893,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.174783706665,          !- Vertex 2 Xcoordinate
    -2.97826409339905,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.29003620147705,         !- Vertex 3 Xcoordinate
    -2.83404421806335,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_19,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.3293008804321,         !- Vertex 1 Xcoordinate
    -2.04393935203552,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.174783706665,          !- Vertex 2 Xcoordinate
    -2.97826409339905,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.83485698699951,         !- Vertex 3 Xcoordinate
    -1.96216928958893,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_2,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.4060306549072,         !- Vertex 1 Xcoordinate
    -2.25439524650574,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    16.7879653081894,         !- Vertex 2 Xcoordinate
    -5.99169375414321,        !- Vertex 2 Ycoordinate
    4.25274012987362,         !- Vertex 2 Zcoordinate
    13.1414470672607,         !- Vertex 3 Xcoordinate
    -3.46888422966003,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_20,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.9121150970459,          !- Vertex 1 Xcoordinate
    -1.49500703811646,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.83485698699951,         !- Vertex 2 Xcoordinate
    -1.96216928958893,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.66489315032959,         !- Vertex 3 Xcoordinate
    -1.45412194728851,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_21,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.66489315032959,         !- Vertex 1 Xcoordinate
    -1.45412194728851,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.83485698699951,         !- Vertex 2 Xcoordinate
    -1.96216928958893,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.29003620147705,         !- Vertex 3 Xcoordinate
    -2.83404421806335,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_22,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.174783706665,          !- Vertex 1 Xcoordinate
    -2.97826409339905,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.8546390533447,         !- Vertex 2 Xcoordinate
    -5.01045322418213,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    8.98134136199951,         !- Vertex 3 Xcoordinate
    -4.7006516456604,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_23,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.174783706665,          !- Vertex 1 Xcoordinate
    -2.97826409339905,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    8.98134136199951,         !- Vertex 2 Xcoordinate
    -4.7006516456604,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.29003620147705,         !- Vertex 3 Xcoordinate
    -2.83404421806335,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_24,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.59873199462891,         !- Vertex 1 Xcoordinate
    -0.967436909675598,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.66489315032959,         !- Vertex 2 Xcoordinate
    -1.45412194728851,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.29003620147705,         !- Vertex 3 Xcoordinate
    -2.83404421806335,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_26,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.74215126037598,         !- Vertex 1 Xcoordinate
    -0.986959636211395,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.70352172851562,         !- Vertex 2 Xcoordinate
    -1.22054076194763,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.59873199462891,         !- Vertex 3 Xcoordinate
    -0.967436909675598,       !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_28,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.59873199462891,         !- Vertex 1 Xcoordinate
    -0.967436909675598,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.70352172851562,         !- Vertex 2 Xcoordinate
    -1.22054076194763,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.66489315032959,         !- Vertex 3 Xcoordinate
    -1.45412194728851,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_3,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.98937320709229,         !- Vertex 1 Xcoordinate
    -1.02784466743469,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.95074367523193,         !- Vertex 2 Xcoordinate
    -1.26142585277557,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.70352172851562,         !- Vertex 3 Xcoordinate
    -1.22054076194763,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    9.74215126037598,         !- Vertex 4 Xcoordinate
    -0.986959636211395,       !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_4,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.95074367523193,         !- Vertex 1 Xcoordinate
    -1.26142585277557,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.9121150970459,          !- Vertex 2 Xcoordinate
    -1.49500703811646,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.66489315032959,         !- Vertex 3 Xcoordinate
    -1.45412194728851,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    9.70352172851562,         !- Vertex 4 Xcoordinate
    -1.22054076194763,        !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_5,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.4838171005249,         !- Vertex 1 Xcoordinate
    -1.10961472988129,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.95074367523193,         !- Vertex 2 Xcoordinate
    -1.26142585277557,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.98937320709229,         !- Vertex 3 Xcoordinate
    -1.02784466743469,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_6,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.4065589904785,         !- Vertex 1 Xcoordinate
    -1.57677698135376,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.9121150970459,          !- Vertex 2 Xcoordinate
    -1.49500703811646,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.95074367523193,         !- Vertex 3 Xcoordinate
    -1.26142585277557,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_7,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.4838171005249,         !- Vertex 1 Xcoordinate
    -1.10961472988129,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.4065589904785,         !- Vertex 2 Xcoordinate
    -1.57677698135376,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.95074367523193,         !- Vertex 3 Xcoordinate
    -1.26142585277557,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_8,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.4065589904785,         !- Vertex 1 Xcoordinate
    -1.57677698135376,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.3293008804321,         !- Vertex 2 Xcoordinate
    -2.04393935203552,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.83485698699951,         !- Vertex 3 Xcoordinate
    -1.96216928958893,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    9.9121150970459,          !- Vertex 4 Xcoordinate
    -1.49500703811646,        !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_2f409256_9,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.4727048873901,         !- Vertex 1 Xcoordinate
    -1.27315473556519,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.4065589904785,         !- Vertex 2 Xcoordinate
    -1.57677698135376,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    10.4838171005249,         !- Vertex 3 Xcoordinate
    -1.10961472988129,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_320ac10d_0,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.2096662521362,        !- Vertex 1 Xcoordinate
    6.29789686203003,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -15.7180862426758,        !- Vertex 2 Xcoordinate
    3.22359776496887,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -16.4291000366211,        !- Vertex 3 Xcoordinate
    3.34118366241455,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -15.9206790924072,        !- Vertex 4 Xcoordinate
    6.41548252105713,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_320ac10d_1,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -14.7012453079224,        !- Vertex 1 Xcoordinate
    9.37219524383545,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -15.2096662521362,        !- Vertex 2 Xcoordinate
    6.29789686203003,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -15.9206790924072,        !- Vertex 3 Xcoordinate
    6.41548252105713,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -15.4122581481934,        !- Vertex 4 Xcoordinate
    9.48978137969971,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_320ac10d_2,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.9206790924072,        !- Vertex 1 Xcoordinate
    6.41548252105713,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -16.4291000366211,        !- Vertex 2 Xcoordinate
    3.34118366241455,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.1401138305664,        !- Vertex 3 Xcoordinate
    3.45876955986023,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -16.6316928863525,        !- Vertex 4 Xcoordinate
    6.53306818008423,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_320ac10d_3,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.4122581481934,        !- Vertex 1 Xcoordinate
    9.48978137969971,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -15.9206790924072,        !- Vertex 2 Xcoordinate
    6.41548252105713,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -16.6316928863525,        !- Vertex 3 Xcoordinate
    6.53306818008423,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -16.1232719421387,        !- Vertex 4 Xcoordinate
    9.60736751556396,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_3d500fd1,            !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_5e49596a,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.4964828491211,        !- Vertex 1 Xcoordinate
    7.35064935684204,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.1401138305664,        !- Vertex 2 Xcoordinate
    3.45876955986023,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -18.5621395111084,        !- Vertex 3 Xcoordinate
    3.69394111633301,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -17.9185104370117,        !- Vertex 4 Xcoordinate
    7.58582067489624,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_59be836e,            !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_c75e345c,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.71604347229004,         !- Vertex 1 Xcoordinate
    3.11883544921875,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    8.08242893218994,         !- Vertex 2 Xcoordinate
    -0.712478518486023,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    6.66992902755737,         !- Vertex 3 Xcoordinate
    -0.478882402181625,       !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    7.30354356765747,         !- Vertex 4 Xcoordinate
    3.35243153572083,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_5a2c868c,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_9ce18f48,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -14.0655317306519,        !- Vertex 1 Xcoordinate
    13.2162027359009,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -14.7012453079224,        !- Vertex 2 Xcoordinate
    9.37219524383545,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.5452987530964,        !- Vertex 3 Xcoordinate
    9.84253890663182,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -16.9095859527588,        !- Vertex 4 Xcoordinate
    13.6865453720093,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_5e60ff8a,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_ff334b3f,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.1232719421387,        !- Vertex 1 Xcoordinate
    9.60736751556396,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -16.4964828491211,        !- Vertex 2 Xcoordinate
    7.35064935684204,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.9185104370117,        !- Vertex 3 Xcoordinate
    7.58582067489624,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -17.5452987530964,        !- Vertex 4 Xcoordinate
    9.84253890663182,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_0,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.3636989593506,        !- Vertex 1 Xcoordinate
    3.49574565887451,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.5182151794434,        !- Vertex 2 Xcoordinate
    2.56142091751099,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -24.2328720092773,        !- Vertex 3 Xcoordinate
    3.67187595367432,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -24.0783557891846,        !- Vertex 4 Xcoordinate
    4.60620069503784,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_1,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.5182151794434,        !- Vertex 1 Xcoordinate
    2.56142091751099,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.6727313995361,        !- Vertex 2 Xcoordinate
    1.62709629535675,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -24.3873901367188,        !- Vertex 3 Xcoordinate
    2.73755145072937,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -24.2328720092773,        !- Vertex 4 Xcoordinate
    3.67187595367432,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_10,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.6490421295166,        !- Vertex 1 Xcoordinate
    2.38529062271118,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -15.5481595993042,        !- Vertex 2 Xcoordinate
    3.1913001537323,          !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.3636989593506,        !- Vertex 3 Xcoordinate
    3.49574565887451,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_11,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -10.6490421295166,        !- Vertex 1 Xcoordinate
    2.38529062271118,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -11.1676397323608,        !- Vertex 2 Xcoordinate
    2.46685934066772,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -15.5481595993042,        !- Vertex 3 Xcoordinate
    3.1913001537323,          !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_12,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.24341821670532,        !- Vertex 1 Xcoordinate
    -0.59381377696991,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -4.3979344367981,         !- Vertex 2 Xcoordinate
    -1.52813839912415,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -7.40450954437256,        !- Vertex 3 Xcoordinate
    -1.99079596996307,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -6.78711891174316,        !- Vertex 4 Xcoordinate
    1.74241864681244,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_13,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.78711891174316,        !- Vertex 1 Xcoordinate
    1.74241864681244,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -11.1676397323608,        !- Vertex 2 Xcoordinate
    2.46685934066772,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -10.6490421295166,        !- Vertex 3 Xcoordinate
    2.38529062271118,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_14,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.93438506126404,        !- Vertex 1 Xcoordinate
    1.27483546733856,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -6.78711891174316,        !- Vertex 2 Xcoordinate
    1.74241864681244,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -10.6490421295166,        !- Vertex 3 Xcoordinate
    2.38529062271118,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_15,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.5481595993042,        !- Vertex 1 Xcoordinate
    3.1913001537323,          !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.5182151794434,        !- Vertex 2 Xcoordinate
    2.56142091751099,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.3636989593506,        !- Vertex 3 Xcoordinate
    3.49574565887451,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_16,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.441159427165985,        !- Vertex 1 Xcoordinate
    0.547022104263306,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -0.176231309771538,       !- Vertex 2 Xcoordinate
    -3.18619251251221,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -4.24341821670532,        !- Vertex 3 Xcoordinate
    -0.59381377696991,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_17,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.176231309771538,       !- Vertex 1 Xcoordinate
    -3.18619251251221,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -4.55245113372803,        !- Vertex 2 Xcoordinate
    -2.46246314048767,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -4.3979344367981,         !- Vertex 3 Xcoordinate
    -1.52813839912415,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_18,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -0.176231309771538,       !- Vertex 1 Xcoordinate
    -3.18619251251221,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -4.3979344367981,         !- Vertex 2 Xcoordinate
    -1.52813839912415,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -4.24341821670532,        !- Vertex 3 Xcoordinate
    -0.59381377696991,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_19,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -4.3979344367981,         !- Vertex 1 Xcoordinate
    -1.52813839912415,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -4.55245113372803,        !- Vertex 2 Xcoordinate
    -2.46246314048767,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -7.40450954437256,        !- Vertex 3 Xcoordinate
    -1.99079596996307,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_2,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.6727313995361,        !- Vertex 1 Xcoordinate
    1.62709629535675,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.8272495269775,        !- Vertex 2 Xcoordinate
    0.692771673202515,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -24.5419063568115,        !- Vertex 3 Xcoordinate
    1.80322670936584,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -24.3873901367188,        !- Vertex 4 Xcoordinate
    2.73755145072937,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_20,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.5481595993042,        !- Vertex 1 Xcoordinate
    3.1913001537323,          !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.6727313995361,        !- Vertex 2 Xcoordinate
    1.62709629535675,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.5182151794434,        !- Vertex 3 Xcoordinate
    2.56142091751099,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_21,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.6727313995361,        !- Vertex 1 Xcoordinate
    1.62709629535675,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -16.1655502319336,        !- Vertex 2 Xcoordinate
    -0.541914522647858,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.8272495269775,        !- Vertex 3 Xcoordinate
    0.692771673202515,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_22,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.1655502319336,        !- Vertex 1 Xcoordinate
    -0.541914522647858,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.9817657470703,        !- Vertex 2 Xcoordinate
    -0.241552978754044,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.8272495269775,        !- Vertex 3 Xcoordinate
    0.692771673202515,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_23,         !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -15.5481595993042,        !- Vertex 1 Xcoordinate
    3.1913001537323,          !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -16.1655502319336,        !- Vertex 2 Xcoordinate
    -0.541914522647858,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -17.6727313995361,        !- Vertex 3 Xcoordinate
    1.62709629535675,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_3,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -17.8272495269775,        !- Vertex 1 Xcoordinate
    0.692771673202515,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -17.9817657470703,        !- Vertex 2 Xcoordinate
    -0.241552978754044,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -24.6964225769043,        !- Vertex 3 Xcoordinate
    0.868902087211609,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -24.5419063568115,        !- Vertex 4 Xcoordinate
    1.80322670936584,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_4,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.49492931365967,         !- Vertex 1 Xcoordinate
    -0.946074604988098,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    4.96770668029785,         !- Vertex 2 Xcoordinate
    -0.201568230986595,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    2.78027200698853,         !- Vertex 3 Xcoordinate
    0.164380431175232,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_5,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    2.78027200698853,         !- Vertex 1 Xcoordinate
    0.164380431175232,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    0.441159427165985,        !- Vertex 2 Xcoordinate
    0.547022104263306,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -3.93438506126404,        !- Vertex 3 Xcoordinate
    1.27483546733856,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_6,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    4.96770668029785,         !- Vertex 1 Xcoordinate
    -0.201568230986595,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    0.441159427165985,        !- Vertex 2 Xcoordinate
    0.547022104263306,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    2.78027200698853,         !- Vertex 3 Xcoordinate
    0.164380431175232,        !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_7,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    0.441159427165985,        !- Vertex 1 Xcoordinate
    0.547022104263306,        !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -4.24341821670532,        !- Vertex 2 Xcoordinate
    -0.59381377696991,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -3.93438506126404,        !- Vertex 3 Xcoordinate
    1.27483546733856,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_8,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -3.93438506126404,        !- Vertex 1 Xcoordinate
    1.27483546733856,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -4.24341821670532,        !- Vertex 2 Xcoordinate
    -0.59381377696991,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -6.78711891174316,        !- Vertex 3 Xcoordinate
    1.74241864681244,         !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_6488aa50_9,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.49492931365967,         !- Vertex 1 Xcoordinate
    -0.946074604988098,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.49425411224365,         !- Vertex 2 Xcoordinate
    -0.950158536434174,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    4.96770668029785,         !- Vertex 3 Xcoordinate
    -0.201568230986595,       !- Vertex 3 Ycoordinate
    4.25273990631104;         !- Vertex 3 Zcoordinate

BuildingSurface:Detailed,
    Face_70fd4af7,            !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_afbff8d1,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -16.9095859527588,        !- Vertex 1 Xcoordinate
    13.6865453720093,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -18.5621395111084,        !- Vertex 2 Xcoordinate
    3.69394111633301,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -38.0442314147949,        !- Vertex 3 Xcoordinate
    6.91584634780884,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -36.3916784651027,        !- Vertex 4 Xcoordinate
    16.9084509368717,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_8964a120,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.0585861792716,         !- Vertex 1 Xcoordinate
    7.73820939842048,         !- Vertex 1 Ycoordinate
    7.48559009554237,         !- Vertex 1 Zcoordinate
    19.0585861792714,         !- Vertex 2 Xcoordinate
    7.73820939842054,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    -36.3916784651027,        !- Vertex 3 Xcoordinate
    16.9084509368717,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -36.3916784651026,        !- Vertex 4 Xcoordinate
    16.9084509368716,         !- Vertex 4 Ycoordinate
    7.48559009554237;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_8bb9f925,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_86131092,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.09136867523193,         !- Vertex 1 Xcoordinate
    5.38833856582642,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    8.71604347229004,         !- Vertex 2 Xcoordinate
    3.11883544921875,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    7.30354356765747,         !- Vertex 3 Xcoordinate
    3.35243153572083,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    7.67886875109616,         !- Vertex 4 Xcoordinate
    5.62193476935336,         !- Vertex 4 Ycoordinate
    4.25274012987361;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_8f52d03b,            !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_8125e6a2,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    8.32248401641846,         !- Vertex 1 Xcoordinate
    9.51372241973877,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    6.66992902755737,         !- Vertex 2 Xcoordinate
    -0.478882402181625,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -15.7180862426758,        !- Vertex 3 Xcoordinate
    3.22359776496887,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -14.0655317306519,        !- Vertex 4 Xcoordinate
    13.2162027359009,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_a7910dc0,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_64c8d618,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -24.0783557891846,        !- Vertex 1 Xcoordinate
    4.60620069503784,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -24.6964225769043,        !- Vertex 2 Xcoordinate
    0.868902087211609,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -30.5592193603516,        !- Vertex 3 Xcoordinate
    1.83847856521606,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -29.9411544799805,        !- Vertex 4 Xcoordinate
    5.57577705383301,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_adaaff59,            !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_ea365c1a,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -29.9411544799805,        !- Vertex 1 Xcoordinate
    5.57577705383301,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -30.5592193603516,        !- Vertex 2 Xcoordinate
    1.83847856521606,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -38.662299336185,         !- Vertex 3 Xcoordinate
    3.17854778430782,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    -38.0442314147949,        !- Vertex 4 Xcoordinate
    6.91584634780884,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_b5bba2a9,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_b5e11a50,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    11.1474838256836,         !- Vertex 1 Xcoordinate
    9.04652976989746,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    10.5038690567017,         !- Vertex 2 Xcoordinate
    5.15474271774292,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    7.67886875109616,         !- Vertex 3 Xcoordinate
    5.62193476935336,         !- Vertex 3 Ycoordinate
    4.25274012987361,         !- Vertex 3 Zcoordinate
    8.32248401641846,         !- Vertex 4 Xcoordinate
    9.51372241973877,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_c51ced28,            !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_f1cb2e00,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    19.0585861792714,         !- Vertex 1 Xcoordinate
    7.73820939842054,         !- Vertex 1 Ycoordinate
    4.25274012987361,         !- Vertex 1 Zcoordinate
    17.4060306549072,         !- Vertex 2 Xcoordinate
    -2.25439524650574,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.49492931365967,         !- Vertex 3 Xcoordinate
    -0.946074604988098,       !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    11.1474838256836,         !- Vertex 4 Xcoordinate
    9.04652976989746,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_d1309c5c,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_d20c05af,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -6.78711891174316,        !- Vertex 1 Xcoordinate
    1.74241864681244,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    -7.40450954437256,        !- Vertex 2 Xcoordinate
    -1.99079596996307,        !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -16.1655502319336,        !- Vertex 3 Xcoordinate
    -0.541914522647858,       !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    -15.5481595993042,        !- Vertex 4 Xcoordinate
    3.1913001537323,          !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_d17fd862,            !- Name
    Floor,                    !- Surface Type
    Generic Air Boundary,     !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Surface,                  !- Outside Boundary Condition
    Face_66fdd20a,            !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.59873199462891,         !- Vertex 1 Xcoordinate
    -0.967436909675598,       !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    8.98134136199951,         !- Vertex 2 Xcoordinate
    -4.7006516456604,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    -0.176231309771538,       !- Vertex 3 Xcoordinate
    -3.18619251251221,        !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    0.441159427165985,        !- Vertex 4 Xcoordinate
    0.547022104263306,        !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_d461f8e5,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -37.7072142271547,        !- Vertex 1 Xcoordinate
    8.95371977204296,         !- Vertex 1 Ycoordinate
    8.87557789500003,         !- Vertex 1 Zcoordinate
    -38.6622993361849,        !- Vertex 2 Xcoordinate
    3.17854778430811,         !- Vertex 2 Ycoordinate
    7.0841717702404,          !- Vertex 2 Zcoordinate
    16.7879653081894,         !- Vertex 3 Xcoordinate
    -5.99169375414321,        !- Vertex 3 Ycoordinate
    7.08417177024042,         !- Vertex 3 Zcoordinate
    17.7430504172196,         !- Vertex 4 Xcoordinate
    -0.216521766408303,       !- Vertex 4 Ycoordinate
    8.87557789500004;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_e258193f_0,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.99939918518066,         !- Vertex 1 Xcoordinate
    2.10433387756348,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.49492931365967,         !- Vertex 2 Xcoordinate
    -0.946074604988098,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    8.7886791229248,          !- Vertex 3 Xcoordinate
    -0.829276561737061,       !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    9.2931489944458,          !- Vertex 4 Xcoordinate
    2.2211320400238,          !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_e258193f_1,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    10.5038690567017,         !- Vertex 1 Xcoordinate
    5.15474271774292,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.99939918518066,         !- Vertex 2 Xcoordinate
    2.10433387756348,         !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    9.2931489944458,          !- Vertex 3 Xcoordinate
    2.2211320400238,          !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    9.7976188659668,          !- Vertex 4 Xcoordinate
    5.27154064178467,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_e258193f_2,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.2931489944458,          !- Vertex 1 Xcoordinate
    2.2211320400238,          !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    8.7886791229248,          !- Vertex 2 Xcoordinate
    -0.829276561737061,       !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    8.08242893218994,         !- Vertex 3 Xcoordinate
    -0.712478518486023,       !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    8.58689880371094,         !- Vertex 4 Xcoordinate
    2.33792996406555,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_e258193f_3,          !- Name
    Floor,                    !- Surface Type
    Int Floor,                !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Adiabatic,                !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    9.7976188659668,          !- Vertex 1 Xcoordinate
    5.27154064178467,         !- Vertex 1 Ycoordinate
    4.25273990631104,         !- Vertex 1 Zcoordinate
    9.2931489944458,          !- Vertex 2 Xcoordinate
    2.2211320400238,          !- Vertex 2 Ycoordinate
    4.25273990631104,         !- Vertex 2 Zcoordinate
    8.58689880371094,         !- Vertex 3 Xcoordinate
    2.33792996406555,         !- Vertex 3 Ycoordinate
    4.25273990631104,         !- Vertex 3 Zcoordinate
    9.09136867523193,         !- Vertex 4 Xcoordinate
    5.38833856582642,         !- Vertex 4 Ycoordinate
    4.25273990631104;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_f02e4f42,            !- Name
    Roof,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    17.7430504172196,         !- Vertex 1 Xcoordinate
    -0.216521766408303,       !- Vertex 1 Ycoordinate
    8.87557789500004,         !- Vertex 1 Zcoordinate
    19.0585861792716,         !- Vertex 2 Xcoordinate
    7.73820939842048,         !- Vertex 2 Ycoordinate
    7.48559009554237,         !- Vertex 2 Zcoordinate
    -36.3916784651026,        !- Vertex 3 Xcoordinate
    16.9084509368716,         !- Vertex 3 Ycoordinate
    7.48559009554237,         !- Vertex 3 Zcoordinate
    -37.7072142271547,        !- Vertex 4 Xcoordinate
    8.95371977204296,         !- Vertex 4 Ycoordinate
    8.87557789500003;         !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Face_ffd18dd5,            !- Name
    Wall,                     !- Surface Type
    Wall Roof 0.105 U,        !- Construction Name
    Z2_First_Floor,           !- Zone Name
    Z2_First_Floor_Space,     !- Space Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    ,                         !- View Factor to Ground
    ,                         !- Number of Vertices
    -38.6622993361849,        !- Vertex 1 Xcoordinate
    3.17854778430811,         !- Vertex 1 Ycoordinate
    7.0841717702404,          !- Vertex 1 Zcoordinate
    -38.662299336185,         !- Vertex 2 Xcoordinate
    3.17854778430782,         !- Vertex 2 Ycoordinate
    4.25274012987361,         !- Vertex 2 Zcoordinate
    16.7879653081894,         !- Vertex 3 Xcoordinate
    -5.99169375414321,        !- Vertex 3 Ycoordinate
    4.25274012987362,         !- Vertex 3 Zcoordinate
    16.7879653081894,         !- Vertex 4 Xcoordinate
    -5.99169375414321,        !- Vertex 4 Ycoordinate
    7.08417177024042;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_25990044,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.8050285182693,         !- Vertex 1 Xcoordinate
    14.8387045498537,         !- Vertex 1 Ycoordinate
    3.76776731853864,         !- Vertex 1 Zcoordinate
    21.8050285182693,         !- Vertex 2 Xcoordinate
    14.8387045498537,         !- Vertex 2 Ycoordinate
    2.20381946536187,         !- Vertex 2 Zcoordinate
    21.1117902827595,         !- Vertex 3 Xcoordinate
    14.9533507486426,         !- Vertex 3 Ycoordinate
    2.20381946536187,         !- Vertex 3 Zcoordinate
    21.1117902827595,         !- Vertex 4 Xcoordinate
    14.9533507486426,         !- Vertex 4 Ycoordinate
    3.76776731853864;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_648653db,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    30.6739166535624,         !- Vertex 1 Xcoordinate
    13.3719875395789,         !- Vertex 1 Ycoordinate
    3.76776731853864,         !- Vertex 1 Zcoordinate
    30.6739166535624,         !- Vertex 2 Xcoordinate
    13.3719875395789,         !- Vertex 2 Ycoordinate
    2.20381946536187,         !- Vertex 2 Zcoordinate
    29.9806784180526,         !- Vertex 3 Xcoordinate
    13.4866337383678,         !- Vertex 3 Ycoordinate
    2.20381946536187,         !- Vertex 3 Zcoordinate
    29.9806784180526,         !- Vertex 4 Xcoordinate
    13.4866337383678,         !- Vertex 4 Ycoordinate
    3.76776731853864;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_66a03dc1,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.9609464309316,         !- Vertex 1 Xcoordinate
    13.489896970547,          !- Vertex 1 Ycoordinate
    3.76776731853864,         !- Vertex 1 Zcoordinate
    29.9609464309316,         !- Vertex 2 Xcoordinate
    13.489896970547,          !- Vertex 2 Ycoordinate
    2.20381946536187,         !- Vertex 2 Zcoordinate
    28.5986022021323,         !- Vertex 3 Xcoordinate
    13.715198431536,          !- Vertex 3 Ycoordinate
    2.20381946536187,         !- Vertex 3 Zcoordinate
    28.5986022021323,         !- Vertex 4 Xcoordinate
    13.715198431536,          !- Vertex 4 Ycoordinate
    3.76776731853864;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a293ddcf,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    23.1871047341896,         !- Vertex 1 Xcoordinate
    14.6101398566855,         !- Vertex 1 Ycoordinate
    5.45560784999998,         !- Vertex 1 Zcoordinate
    23.1871047341896,         !- Vertex 2 Xcoordinate
    14.6101398566855,         !- Vertex 2 Ycoordinate
    3.78776731853864,         !- Vertex 2 Zcoordinate
    21.8247605053904,         !- Vertex 3 Xcoordinate
    14.8354413176744,         !- Vertex 3 Ycoordinate
    3.78776731853864,         !- Vertex 3 Zcoordinate
    21.8247605053904,         !- Vertex 4 Xcoordinate
    14.8354413176744,         !- Vertex 4 Ycoordinate
    5.45560784999998;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_de949c54,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    23.1871047341896,         !- Vertex 1 Xcoordinate
    14.6101398566855,         !- Vertex 1 Ycoordinate
    3.76776731853864,         !- Vertex 1 Zcoordinate
    23.1871047341896,         !- Vertex 2 Xcoordinate
    14.6101398566855,         !- Vertex 2 Ycoordinate
    2.20381946536187,         !- Vertex 2 Zcoordinate
    21.8247605053904,         !- Vertex 3 Xcoordinate
    14.8354413176744,         !- Vertex 3 Ycoordinate
    2.20381946536187,         !- Vertex 3 Zcoordinate
    21.8247605053904,         !- Vertex 4 Xcoordinate
    14.8354413176744,         !- Vertex 4 Ycoordinate
    3.76776731853864;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_f983b64b,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.9609464309316,         !- Vertex 1 Xcoordinate
    13.489896970547,          !- Vertex 1 Ycoordinate
    5.45560784999998,         !- Vertex 1 Zcoordinate
    29.9609464309316,         !- Vertex 2 Xcoordinate
    13.489896970547,          !- Vertex 2 Ycoordinate
    3.78776731853864,         !- Vertex 2 Zcoordinate
    28.5986022021323,         !- Vertex 3 Xcoordinate
    13.715198431536,          !- Vertex 3 Ycoordinate
    3.78776731853864,         !- Vertex 3 Zcoordinate
    28.5986022021323,         !- Vertex 4 Xcoordinate
    13.715198431536,          !- Vertex 4 Ycoordinate
    5.45560784999998;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_6643fba4,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    23.1871047341896,         !- Vertex 1 Xcoordinate
    14.6101398566854,         !- Vertex 1 Ycoordinate
    2.18381946536187,         !- Vertex 1 Zcoordinate
    23.1871047341896,         !- Vertex 2 Xcoordinate
    14.6101398566854,         !- Vertex 2 Ycoordinate
    0.0499999999999711,       !- Vertex 2 Zcoordinate
    21.8247605053904,         !- Vertex 3 Xcoordinate
    14.8354413176744,         !- Vertex 3 Ycoordinate
    0.0499999999999711,       !- Vertex 3 Zcoordinate
    21.8247605053904,         !- Vertex 4 Xcoordinate
    14.8354413176744,         !- Vertex 4 Ycoordinate
    2.18381946536187;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_ddf28645,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.9609464309315,         !- Vertex 1 Xcoordinate
    13.489896970547,          !- Vertex 1 Ycoordinate
    2.18381946536187,         !- Vertex 1 Zcoordinate
    29.9609464309315,         !- Vertex 2 Xcoordinate
    13.489896970547,          !- Vertex 2 Ycoordinate
    0.0499999999999711,       !- Vertex 2 Zcoordinate
    28.5986022021323,         !- Vertex 3 Xcoordinate
    13.7151984315359,         !- Vertex 3 Ycoordinate
    0.0499999999999711,       !- Vertex 3 Zcoordinate
    28.5986022021323,         !- Vertex 4 Xcoordinate
    13.7151984315359,         !- Vertex 4 Ycoordinate
    2.18381946536187;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_33,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    30.6739166535624,         !- Vertex 1 Xcoordinate
    13.3719875395789,         !- Vertex 1 Ycoordinate
    5.45560784999998,         !- Vertex 1 Zcoordinate
    30.6739166535624,         !- Vertex 2 Xcoordinate
    13.3719875395789,         !- Vertex 2 Ycoordinate
    3.78776731853864,         !- Vertex 2 Zcoordinate
    29.9806784180525,         !- Vertex 3 Xcoordinate
    13.4866337383677,         !- Vertex 3 Ycoordinate
    3.78776731853864,         !- Vertex 3 Zcoordinate
    29.9806784180525,         !- Vertex 4 Xcoordinate
    13.4866337383677,         !- Vertex 4 Ycoordinate
    5.45560784999998;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_34,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    30.6739166535624,         !- Vertex 1 Xcoordinate
    13.3719875395789,         !- Vertex 1 Ycoordinate
    2.18381946536187,         !- Vertex 1 Zcoordinate
    30.6739166535623,         !- Vertex 2 Xcoordinate
    13.3719875395788,         !- Vertex 2 Ycoordinate
    0.0499999999999711,       !- Vertex 2 Zcoordinate
    29.9806784180525,         !- Vertex 3 Xcoordinate
    13.4866337383677,         !- Vertex 3 Ycoordinate
    0.0499999999999711,       !- Vertex 3 Zcoordinate
    29.9806784180525,         !- Vertex 4 Xcoordinate
    13.4866337383677,         !- Vertex 4 Ycoordinate
    2.18381946536187;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_36,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.8050285182693,         !- Vertex 1 Xcoordinate
    14.8387045498536,         !- Vertex 1 Ycoordinate
    5.45560784999998,         !- Vertex 1 Zcoordinate
    21.8050285182693,         !- Vertex 2 Xcoordinate
    14.8387045498536,         !- Vertex 2 Ycoordinate
    3.78776731853864,         !- Vertex 2 Zcoordinate
    21.1117902827594,         !- Vertex 3 Xcoordinate
    14.9533507486425,         !- Vertex 3 Ycoordinate
    3.78776731853864,         !- Vertex 3 Zcoordinate
    21.1117902827594,         !- Vertex 4 Xcoordinate
    14.9533507486425,         !- Vertex 4 Ycoordinate
    5.45560784999998;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_37,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1ae11434,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.8050285182693,         !- Vertex 1 Xcoordinate
    14.8387045498536,         !- Vertex 1 Ycoordinate
    2.18381946536187,         !- Vertex 1 Zcoordinate
    21.8050285182693,         !- Vertex 2 Xcoordinate
    14.8387045498536,         !- Vertex 2 Ycoordinate
    0.0499999999999711,       !- Vertex 2 Zcoordinate
    21.1117902827594,         !- Vertex 3 Xcoordinate
    14.9533507486425,         !- Vertex 3 Ycoordinate
    0.0499999999999711,       !- Vertex 3 Zcoordinate
    21.1117902827594,         !- Vertex 4 Xcoordinate
    14.9533507486425,         !- Vertex 4 Ycoordinate
    2.18381946536187;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_7c6fd6f1,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1b41438a,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.6094616363882,         !- Vertex 1 Xcoordinate
    -3.89290859546956,        !- Vertex 1 Ycoordinate
    6.65141245809339,         !- Vertex 1 Zcoordinate
    28.6094616363882,         !- Vertex 2 Xcoordinate
    -3.89290859546956,        !- Vertex 2 Ycoordinate
    5.15091864000005,         !- Vertex 2 Zcoordinate
    28.8419639137325,         !- Vertex 3 Xcoordinate
    -2.48702274665068,        !- Vertex 3 Ycoordinate
    5.15091864000005,         !- Vertex 3 Zcoordinate
    28.8419639137325,         !- Vertex 4 Xcoordinate
    -2.48702274665068,        !- Vertex 4 Ycoordinate
    6.65141245809339;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_2,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_1b41438a,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.8455861014512,         !- Vertex 1 Xcoordinate
    -2.46512024094677,        !- Vertex 1 Ycoordinate
    6.65141245809339,         !- Vertex 1 Zcoordinate
    28.8455861014512,         !- Vertex 2 Xcoordinate
    -2.46512024094677,        !- Vertex 2 Ycoordinate
    5.15091864000005,         !- Vertex 2 Zcoordinate
    28.9666750814315,         !- Vertex 3 Xcoordinate
    -1.73292404335777,        !- Vertex 3 Ycoordinate
    5.15091864000005,         !- Vertex 3 Zcoordinate
    28.9666750814315,         !- Vertex 4 Xcoordinate
    -1.73292404335777,        !- Vertex 4 Ycoordinate
    6.65141245809339;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_2ba147d9,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    37.7154619463131,         !- Vertex 1 Xcoordinate
    -8.90384778032469,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    37.7154619463131,         !- Vertex 2 Xcoordinate
    -8.90384778032469,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    37.9162509034443,         !- Vertex 3 Xcoordinate
    -7.68972481923286,        !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    37.9162509034443,         !- Vertex 4 Xcoordinate
    -7.68972481923286,        !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_36dbfa71,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    36.6273037900813,         !- Vertex 1 Xcoordinate
    -15.4836807634567,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    36.6273037900813,         !- Vertex 2 Xcoordinate
    -15.4836807634567,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    36.8280927472123,         !- Vertex 3 Xcoordinate
    -14.2695578023657,        !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    36.8280927472123,         !- Vertex 4 Xcoordinate
    -14.2695578023657,        !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_553968db,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.2312340572765,         !- Vertex 1 Xcoordinate
    -5.78509677151183,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    38.2312340572765,         !- Vertex 2 Xcoordinate
    -5.78509677151183,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    38.4320230144075,         !- Vertex 3 Xcoordinate
    -4.5709738104208,         !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    38.4320230144075,         !- Vertex 4 Xcoordinate
    -4.5709738104208,         !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_86a32d23,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    39.5027590125682,         !- Vertex 1 Xcoordinate
    1.90351153582851,         !- Vertex 1 Ycoordinate
    2.20085767500004,         !- Vertex 1 Zcoordinate
    39.5027590125682,         !- Vertex 2 Xcoordinate
    1.90351153582851,         !- Vertex 2 Ycoordinate
    1.19783136000003,         !- Vertex 2 Zcoordinate
    39.8139414321912,         !- Vertex 3 Xcoordinate
    3.78515744978004,         !- Vertex 3 Ycoordinate
    1.19783136000003,         !- Vertex 3 Zcoordinate
    39.8139414321912,         !- Vertex 4 Xcoordinate
    3.78515744978004,         !- Vertex 4 Ycoordinate
    2.20085767500004;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_948b531c,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.8176186148427,         !- Vertex 1 Xcoordinate
    -2.23936913019641,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    38.8176186148427,         !- Vertex 2 Xcoordinate
    -2.23936913019641,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    39.0184075719739,         !- Vertex 3 Xcoordinate
    -1.02524616910455,        !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    39.0184075719739,         !- Vertex 4 Xcoordinate
    -1.02524616910455,        !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a791dd53,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    37.2978956239437,         !- Vertex 1 Xcoordinate
    -11.4287717951256,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    37.2978956239437,         !- Vertex 2 Xcoordinate
    -11.4287717951256,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    37.5373197894046,         !- Vertex 3 Xcoordinate
    -9.98103093885705,        !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    37.5373197894046,         !- Vertex 4 Xcoordinate
    -9.98103093885705,        !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_0b2b088f,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    40.5292164754927,         !- Vertex 1 Xcoordinate
    8.11025513431579,         !- Vertex 1 Ycoordinate
    2.16699648990004,         !- Vertex 1 Zcoordinate
    40.5292164754927,         !- Vertex 2 Xcoordinate
    8.11025513431579,         !- Vertex 2 Ycoordinate
    0.0500000000000303,       !- Vertex 2 Zcoordinate
    40.7343329113201,         !- Vertex 3 Xcoordinate
    9.3505453275289,          !- Vertex 3 Ycoordinate
    0.0500000000000303,       !- Vertex 3 Zcoordinate
    40.7343329113201,         !- Vertex 4 Xcoordinate
    9.3505453275289,          !- Vertex 4 Ycoordinate
    2.16699648990004;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_3755cd86,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    40.2281833069602,         !- Vertex 1 Xcoordinate
    6.28997932240065,         !- Vertex 1 Ycoordinate
    2.16699648990004,         !- Vertex 1 Zcoordinate
    40.2281833069602,         !- Vertex 2 Xcoordinate
    6.28997932240065,         !- Vertex 2 Ycoordinate
    0.0500000000000303,       !- Vertex 2 Zcoordinate
    40.4332997427875,         !- Vertex 3 Xcoordinate
    7.53026951561377,         !- Vertex 3 Ycoordinate
    0.0500000000000303,       !- Vertex 3 Zcoordinate
    40.4332997427875,         !- Vertex 4 Xcoordinate
    7.53026951561377,         !- Vertex 4 Ycoordinate
    2.16699648990004;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_c803c24f,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.5269149746526,         !- Vertex 1 Xcoordinate
    -3.99718474650591,        !- Vertex 1 Ycoordinate
    2.16699648990004,         !- Vertex 1 Zcoordinate
    38.5269149746526,         !- Vertex 2 Xcoordinate
    -3.99718474650591,        !- Vertex 2 Ycoordinate
    0.0500000000000303,       !- Vertex 2 Zcoordinate
    38.73203141048,           !- Vertex 3 Xcoordinate
    -2.75689455329281,        !- Vertex 3 Ycoordinate
    0.0500000000000303,       !- Vertex 3 Zcoordinate
    38.73203141048,           !- Vertex 4 Xcoordinate
    -2.75689455329281,        !- Vertex 4 Ycoordinate
    2.16699648990004;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_12,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    36.5062788327587,         !- Vertex 1 Xcoordinate
    -16.2154898312951,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    36.5062788327587,         !- Vertex 2 Xcoordinate
    -16.2154898312951,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    36.624040557902,          !- Vertex 3 Xcoordinate
    -15.5034127505777,        !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    36.624040557902,          !- Vertex 4 Xcoordinate
    -15.5034127505777,        !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_23,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    39.0216708041529,         !- Vertex 1 Xcoordinate
    -1.00551418198398,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    39.0216708041529,         !- Vertex 2 Xcoordinate
    -1.00551418198398,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    39.1394325292962,         !- Vertex 3 Xcoordinate
    -0.293437101266791,       !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    39.1394325292962,         !- Vertex 4 Xcoordinate
    -0.293437101266791,       !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_24,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    37.9195141356234,         !- Vertex 1 Xcoordinate
    -7.66999283211229,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    37.9195141356234,         !- Vertex 2 Xcoordinate
    -7.66999283211229,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    38.0372758607666,         !- Vertex 3 Xcoordinate
    -6.9579157513951,         !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    38.0372758607666,         !- Vertex 4 Xcoordinate
    -6.9579157513951,         !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_28,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_3f06c9da,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    38.1102090999538,         !- Vertex 1 Xcoordinate
    -6.51690583935018,        !- Vertex 1 Ycoordinate
    2.70466113136504,         !- Vertex 1 Zcoordinate
    38.1102090999538,         !- Vertex 2 Xcoordinate
    -6.51690583935018,        !- Vertex 2 Ycoordinate
    1.04972772000003,         !- Vertex 2 Zcoordinate
    38.2279708250971,         !- Vertex 3 Xcoordinate
    -5.80482875863283,        !- Vertex 3 Ycoordinate
    1.04972772000003,         !- Vertex 3 Zcoordinate
    38.2279708250971,         !- Vertex 4 Xcoordinate
    -5.80482875863283,        !- Vertex 4 Ycoordinate
    2.70466113136504;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_031413ea,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -33.1254241647107,        !- Vertex 1 Xcoordinate
    16.3682850593469,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -33.1254241647107,        !- Vertex 2 Xcoordinate
    16.3682850593469,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -34.8803910801836,        !- Vertex 3 Xcoordinate
    16.6585175877233,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -34.8803910801836,        !- Vertex 4 Xcoordinate
    16.6585175877233,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_0d752212,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -20.1441184113753,        !- Vertex 1 Xcoordinate
    14.2214655625233,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -20.1441184113753,        !- Vertex 2 Xcoordinate
    14.2214655625233,         !- Vertex 2 Ycoordinate
    0.865546508182515,        !- Vertex 2 Zcoordinate
    -21.9585627671007,        !- Vertex 3 Xcoordinate
    14.5215343377905,         !- Vertex 3 Ycoordinate
    0.865546508182515,        !- Vertex 3 Zcoordinate
    -21.9585627671007,        !- Vertex 4 Xcoordinate
    14.5215343377905,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_2a0f943e,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -27.4139765211583,        !- Vertex 1 Xcoordinate
    15.4237385407414,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -27.4139765211583,        !- Vertex 2 Xcoordinate
    15.4237385407414,         !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -28.6169581950349,        !- Vertex 3 Xcoordinate
    15.6226849765526,         !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -28.6169581950349,        !- Vertex 4 Xcoordinate
    15.6226849765526,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_7107fbac,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.1174546030122,         !- Vertex 1 Xcoordinate
    11.2402559629778,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -2.1174546030122,         !- Vertex 2 Xcoordinate
    11.2402559629778,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -3.87242151848511,        !- Vertex 3 Xcoordinate
    11.5304884913542,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -3.87242151848511,        !- Vertex 4 Xcoordinate
    11.5304884913542,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_8880031b,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.32103793902033,        !- Vertex 1 Xcoordinate
    11.6046796780114,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -4.32103793902033,        !- Vertex 2 Xcoordinate
    11.6046796780114,         !- Vertex 2 Ycoordinate
    0.865546508182515,        !- Vertex 2 Zcoordinate
    -6.13548229474567,        !- Vertex 3 Xcoordinate
    11.9047484532786,         !- Vertex 3 Ycoordinate
    0.865546508182515,        !- Vertex 3 Zcoordinate
    -6.13548229474567,        !- Vertex 4 Xcoordinate
    11.9047484532786,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_8fe74fde,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.25709804920574,         !- Vertex 1 Xcoordinate
    9.68991327864418,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    7.25709804920574,         !- Vertex 2 Xcoordinate
    9.68991327864418,         !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    6.05411637532918,         !- Vertex 3 Xcoordinate
    9.88885971445524,         !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    6.05411637532918,         !- Vertex 4 Xcoordinate
    9.88885971445524,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_92b52f19,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -24.3134548196699,        !- Vertex 1 Xcoordinate
    14.9109811521121,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -24.3134548196699,        !- Vertex 2 Xcoordinate
    14.9109811521121,         !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -25.5164364935465,        !- Vertex 3 Xcoordinate
    15.1099275879231,         !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -25.5164364935465,        !- Vertex 4 Xcoordinate
    15.1099275879231,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a14f8327,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.04640463709175,        !- Vertex 1 Xcoordinate
    12.2207725435678,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -8.04640463709175,        !- Vertex 2 Xcoordinate
    12.2207725435678,         !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -9.24938631096837,        !- Vertex 3 Xcoordinate
    12.4197189793789,         !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -9.24938631096837,        !- Vertex 4 Xcoordinate
    12.4197189793789,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_cb8d87c2,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.62035581262461,         !- Vertex 1 Xcoordinate
    10.6221051830643,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    1.62035581262461,         !- Vertex 2 Xcoordinate
    10.6221051830643,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -0.134611102849623,       !- Vertex 3 Xcoordinate
    10.912337711441,          !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -0.134611102849623,       !- Vertex 4 Xcoordinate
    10.912337711441,          !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_cd00b8d5,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.900560360009,          !- Vertex 1 Xcoordinate
    8.26047669025437,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    15.900560360009,          !- Vertex 2 Xcoordinate
    8.26047669025437,         !- Vertex 2 Ycoordinate
    0.865546508182515,        !- Vertex 2 Zcoordinate
    14.0861160042837,         !- Vertex 3 Xcoordinate
    8.56054546552159,         !- Vertex 3 Ycoordinate
    0.865546508182515,        !- Vertex 3 Zcoordinate
    14.0861160042837,         !- Vertex 4 Xcoordinate
    8.56054546552159,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_d0e1114f,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.4101581583176,         !- Vertex 1 Xcoordinate
    8.67233387189036,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    13.4101581583176,         !- Vertex 2 Xcoordinate
    8.67233387189036,         !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    12.207176484441,          !- Vertex 3 Xcoordinate
    8.8712803077014,          !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    12.207176484441,          !- Vertex 4 Xcoordinate
    8.8712803077014,          !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_de405246,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    3.88341658888648,         !- Vertex 1 Xcoordinate
    10.2478452211397,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    3.88341658888648,         !- Vertex 2 Xcoordinate
    10.2478452211397,         !- Vertex 2 Ycoordinate
    0.865546508182515,        !- Vertex 2 Zcoordinate
    2.06897223315846,         !- Vertex 3 Xcoordinate
    10.5479139964073,         !- Vertex 3 Ycoordinate
    0.865546508182515,        !- Vertex 3 Zcoordinate
    2.06897223315846,         !- Vertex 4 Xcoordinate
    10.5479139964073,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_def4ec3d,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -17.9405350753672,        !- Vertex 1 Xcoordinate
    13.8570418474897,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -17.9405350753672,        !- Vertex 2 Xcoordinate
    13.8570418474897,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -19.69550199084,          !- Vertex 3 Xcoordinate
    14.147274375866,          !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -19.69550199084,          !- Vertex 4 Xcoordinate
    14.147274375866,          !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_e1f5a5f8,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.1041436960173,         !- Vertex 1 Xcoordinate
    7.89605297522076,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    18.1041436960173,         !- Vertex 2 Xcoordinate
    7.89605297522076,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    16.3491767805443,         !- Vertex 3 Xcoordinate
    8.18628550359715,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    16.3491767805443,         !- Vertex 4 Xcoordinate
    8.18628550359715,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_f61c5fcb,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -30.8187548702622,        !- Vertex 1 Xcoordinate
    15.9868132175967,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -30.8187548702622,        !- Vertex 2 Xcoordinate
    15.9868132175967,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -32.6521552821166,        !- Vertex 3 Xcoordinate
    16.2900169033002,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -32.6521552821166,        !- Vertex 4 Xcoordinate
    16.2900169033002,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_1398b01f,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.4101581583176,         !- Vertex 1 Xcoordinate
    8.67233387189032,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    13.4101581583176,         !- Vertex 2 Xcoordinate
    8.67233387189032,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    12.207176484441,          !- Vertex 3 Xcoordinate
    8.87128030770139,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    12.207176484441,          !- Vertex 4 Xcoordinate
    8.87128030770139,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_730cf759,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -12.6304211187616,        !- Vertex 1 Xcoordinate
    12.9788670021381,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -12.6304211187616,        !- Vertex 2 Xcoordinate
    12.9788670021381,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -13.7361160692556,        !- Vertex 3 Xcoordinate
    13.1617243758387,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -13.7361160692556,        !- Vertex 4 Xcoordinate
    13.1617243758387,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_79401f76,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.04640463709172,        !- Vertex 1 Xcoordinate
    12.2207725435678,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -8.04640463709172,        !- Vertex 2 Xcoordinate
    12.2207725435678,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -9.2493863109683,         !- Vertex 3 Xcoordinate
    12.4197189793789,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -9.2493863109683,         !- Vertex 4 Xcoordinate
    12.4197189793789,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_81b0abc5,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.25709804920574,         !- Vertex 1 Xcoordinate
    9.68991327864414,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    7.25709804920574,         !- Vertex 2 Xcoordinate
    9.68991327864414,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    6.05411637532915,         !- Vertex 3 Xcoordinate
    9.88885971445521,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    6.05411637532915,         !- Vertex 4 Xcoordinate
    9.88885971445521,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_9c022c31,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -24.3134548196698,        !- Vertex 1 Xcoordinate
    14.910981152112,          !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -24.3134548196698,        !- Vertex 2 Xcoordinate
    14.910981152112,          !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -25.5164364935464,        !- Vertex 3 Xcoordinate
    15.1099275879231,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -25.5164364935464,        !- Vertex 4 Xcoordinate
    15.1099275879231,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_c660465d,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -14.168529514846,         !- Vertex 1 Xcoordinate
    13.2332359505078,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -14.168529514846,         !- Vertex 2 Xcoordinate
    13.2332359505078,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -15.7054454960327,        !- Vertex 3 Xcoordinate
    13.4874076999517,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -15.7054454960327,        !- Vertex 4 Xcoordinate
    13.4874076999517,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_d0aaca3b,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -27.4139765211583,        !- Vertex 1 Xcoordinate
    15.4237385407414,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -27.4139765211583,        !- Vertex 2 Xcoordinate
    15.4237385407414,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -28.6169581950349,        !- Vertex 3 Xcoordinate
    15.6226849765525,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -28.6169581950349,        !- Vertex 4 Xcoordinate
    15.6226849765525,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_d5da1ff3,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.9759416734841,         !- Vertex 1 Xcoordinate
    9.07489918453516,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    10.9759416734841,         !- Vertex 2 Xcoordinate
    9.07489918453516,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    9.53973380900492,         !- Vertex 3 Xcoordinate
    9.31241604944402,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    9.53973380900492,         !- Vertex 4 Xcoordinate
    9.31241604944402,         !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_10,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -26.6837382647179,        !- Vertex 1 Xcoordinate
    15.302973360717,          !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -26.6837382647179,        !- Vertex 2 Xcoordinate
    15.302973360717,          !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -27.3985877770491,        !- Vertex 3 Xcoordinate
    15.4211935844394,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -27.3985877770491,        !- Vertex 4 Xcoordinate
    15.4211935844394,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_13,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -9.26477505507763,        !- Vertex 1 Xcoordinate
    12.422263935681,          !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -9.26477505507763,        !- Vertex 2 Xcoordinate
    12.422263935681,          !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -9.9796245674088,         !- Vertex 3 Xcoordinate
    12.5404841594032,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -9.9796245674088,         !- Vertex 4 Xcoordinate
    12.5404841594032,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_14,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -1.40869356840997,        !- Vertex 1 Xcoordinate
    11.1230426381716,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -1.40869356840997,        !- Vertex 2 Xcoordinate
    11.1230426381716,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -2.09772261589122,        !- Vertex 3 Xcoordinate
    11.2369927307985,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -2.09772261589122,        !- Vertex 4 Xcoordinate
    11.2369927307985,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_16,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -25.5318252376557,        !- Vertex 1 Xcoordinate
    15.1124725442251,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -25.5318252376557,        !- Vertex 2 Xcoordinate
    15.1124725442251,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -26.2466747499869,        !- Vertex 3 Xcoordinate
    15.2306927679474,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -26.2466747499869,        !- Vertex 4 Xcoordinate
    15.2306927679474,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_17,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.1917877403317,         !- Vertex 1 Xcoordinate
    8.87382526400344,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    12.1917877403317,         !- Vertex 2 Xcoordinate
    8.87382526400344,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    11.4769382280005,         !- Vertex 3 Xcoordinate
    8.99204548772574,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    11.4769382280005,         !- Vertex 4 Xcoordinate
    8.99204548772574,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_18,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.98733630564615,         !- Vertex 1 Xcoordinate
    9.56914809861976,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    7.98733630564615,         !- Vertex 2 Xcoordinate
    9.56914809861976,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    7.27248679331498,         !- Vertex 3 Xcoordinate
    9.68736832234216,         !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    7.27248679331498,         !- Vertex 4 Xcoordinate
    9.68736832234216,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_29,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -17.2317740407649,        !- Vertex 1 Xcoordinate
    13.7398285226835,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -17.2317740407649,        !- Vertex 2 Xcoordinate
    13.7398285226835,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -17.9208030882462,        !- Vertex 3 Xcoordinate
    13.8537786153104,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -17.9208030882462,        !- Vertex 4 Xcoordinate
    13.8537786153104,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_38,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.8129047306194,         !- Vertex 1 Xcoordinate
    7.77883965041463,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    18.8129047306194,         !- Vertex 2 Xcoordinate
    7.77883965041463,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    18.1238756831382,         !- Vertex 3 Xcoordinate
    7.8927897430415,          !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    18.1238756831382,         !- Vertex 4 Xcoordinate
    7.8927897430415,          !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_6,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.154343089967922,       !- Vertex 1 Xcoordinate
    10.9156009436196,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -0.154343089967922,       !- Vertex 2 Xcoordinate
    10.9156009436196,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -0.843372137452403,       !- Vertex 3 Xcoordinate
    11.0295510362471,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -0.843372137452403,       !- Vertex 4 Xcoordinate
    11.0295510362471,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_9,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_764cd5bf,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -34.9001230673046,        !- Vertex 1 Xcoordinate
    16.6617808199024,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -34.9001230673046,        !- Vertex 2 Xcoordinate
    16.6617808199024,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -35.5891521147859,        !- Vertex 3 Xcoordinate
    16.7757309125293,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -35.5891521147859,        !- Vertex 4 Xcoordinate
    16.7757309125293,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_1b7eccbc,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8e5cb91f,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.0642981553671,         !- Vertex 1 Xcoordinate
    -7.36041528771921,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    25.0642981553671,         !- Vertex 2 Xcoordinate
    -7.36041528771921,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    26.511113698564,          !- Vertex 3 Xcoordinate
    -7.59968642696071,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    26.511113698564,          !- Vertex 4 Xcoordinate
    -7.59968642696071,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_7001cc9f,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8e5cb91f,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    20.410073590885,          !- Vertex 1 Xcoordinate
    -6.59070997243855,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    20.410073590885,          !- Vertex 2 Xcoordinate
    -6.59070997243855,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    21.8568891340819,         !- Vertex 3 Xcoordinate
    -6.82998111168006,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    21.8568891340819,         !- Vertex 4 Xcoordinate
    -6.82998111168006,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_9f98405b,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8e5cb91f,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    22.7591462419014,         !- Vertex 1 Xcoordinate
    -6.97919438706394,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    22.7591462419014,         !- Vertex 2 Xcoordinate
    -6.97919438706394,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    24.2059617850983,         !- Vertex 3 Xcoordinate
    -7.21846552630537,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    24.2059617850983,         !- Vertex 4 Xcoordinate
    -7.21846552630537,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_21,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8e5cb91f,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    19.716578334133,          !- Vertex 1 Xcoordinate
    -6.47602126804784,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    19.716578334133,          !- Vertex 2 Xcoordinate
    -6.47602126804784,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    20.3946826409305,         !- Vertex 3 Xcoordinate
    -6.58816465133878,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    20.3946826409305,         !- Vertex 4 Xcoordinate
    -6.58816465133878,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_32,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8e5cb91f,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    26.5265046485185,         !- Vertex 1 Xcoordinate
    -7.6022317480605,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    26.5265046485185,         !- Vertex 2 Xcoordinate
    -7.6022317480605,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    27.2046089553159,         !- Vertex 3 Xcoordinate
    -7.71437513135145,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    27.2046089553159,         !- Vertex 4 Xcoordinate
    -7.71437513135145,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_188ab572,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.18076222607061,         !- Vertex 1 Xcoordinate
    -12.0776145253711,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    7.18076222607061,         !- Vertex 2 Xcoordinate
    -12.0776145253711,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    8.93572914154353,         !- Vertex 3 Xcoordinate
    -12.3678470537475,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    8.93572914154353,         !- Vertex 4 Xcoordinate
    -12.3678470537475,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_32888358,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -21.8309133080026,        !- Vertex 1 Xcoordinate
    -7.27972809887917,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -21.8309133080026,        !- Vertex 2 Xcoordinate
    -7.27972809887917,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -20.661628108083,         !- Vertex 3 Xcoordinate
    -7.47310188671173,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -20.661628108083,         !- Vertex 4 Xcoordinate
    -7.47310188671173,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_376f0d8c,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.6580106327057,         !- Vertex 1 Xcoordinate
    -13.9756963606997,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    18.6580106327057,         !- Vertex 2 Xcoordinate
    -13.9756963606997,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    19.8950128862516,         !- Vertex 3 Xcoordinate
    -14.1802690443717,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    19.8950128862516,         !- Vertex 4 Xcoordinate
    -14.1802690443717,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_3b525a2c,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -19.1900303820214,        !- Vertex 1 Xcoordinate
    -7.71647144828135,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -19.1900303820214,        !- Vertex 2 Xcoordinate
    -7.71647144828135,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -17.4350634665484,        !- Vertex 3 Xcoordinate
    -8.00670397665779,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -17.4350634665484,        !- Vertex 4 Xcoordinate
    -8.00670397665779,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_43ade9f2,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.858400378103,          !- Vertex 1 Xcoordinate
    -12.6858141500519,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    10.858400378103,          !- Vertex 2 Xcoordinate
    -12.6858141500519,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    12.0276855780228,         !- Vertex 3 Xcoordinate
    -12.8791879378845,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    12.0276855780228,         !- Vertex 4 Xcoordinate
    -12.8791879378845,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_53cb6385,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -27.5099528223044,        !- Vertex 1 Xcoordinate
    -6.34054116466788,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -27.5099528223044,        !- Vertex 2 Xcoordinate
    -6.34054116466788,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -26.3406676223847,        !- Vertex 3 Xcoordinate
    -6.53391495250043,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -26.3406676223847,        !- Vertex 4 Xcoordinate
    -6.53391495250043,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_5406e1b5,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -15.2900031275496,        !- Vertex 1 Xcoordinate
    -8.36144928850303,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -15.2900031275496,        !- Vertex 2 Xcoordinate
    -8.36144928850303,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -13.5350362120766,        !- Vertex 3 Xcoordinate
    -8.65168181687943,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -13.5350362120766,        !- Vertex 4 Xcoordinate
    -8.65168181687943,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_55d42809,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.2417726954094,         !- Vertex 1 Xcoordinate
    -13.0799709672634,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    13.2417726954094,         !- Vertex 2 Xcoordinate
    -13.0799709672634,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    15.0953995464875,         !- Vertex 3 Xcoordinate
    -13.3865196565358,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    15.0953995464875,         !- Vertex 4 Xcoordinate
    -13.3865196565358,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_55d84fc9,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -38.4061128496548,        !- Vertex 1 Xcoordinate
    -4.53855843413897,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -38.4061128496548,        !- Vertex 2 Xcoordinate
    -4.53855843413897,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -36.6511459341818,        !- Vertex 3 Xcoordinate
    -4.82879096251538,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -36.6511459341818,        !- Vertex 4 Xcoordinate
    -4.82879096251538,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_78483c2e,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -36.1541861452,           !- Vertex 1 Xcoordinate
    -4.91097706801169,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -36.1541861452,           !- Vertex 2 Xcoordinate
    -4.91097706801169,        !- Vertex 2 Ycoordinate
    0.865546508182515,        !- Vertex 2 Zcoordinate
    -35.0016797458955,        !- Vertex 3 Xcoordinate
    -5.10157601508646,        !- Vertex 3 Ycoordinate
    0.865546508182515,        !- Vertex 3 Zcoordinate
    -35.0016797458955,        !- Vertex 4 Xcoordinate
    -5.10157601508646,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_78e3dfcf,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    33.4604050258882,         !- Vertex 1 Xcoordinate
    -16.4236834497329,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    33.4604050258882,         !- Vertex 2 Xcoordinate
    -16.4236834497329,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    34.6553418090653,         !- Vertex 3 Xcoordinate
    -16.6212994393983,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    34.6553418090653,         !- Vertex 4 Xcoordinate
    -16.6212994393983,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_7e0bed29,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -33.9912068595324,        !- Vertex 1 Xcoordinate
    -5.26868577543536,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -33.9912068595324,        !- Vertex 2 Xcoordinate
    -5.26868577543536,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -32.8219216596127,        !- Vertex 3 Xcoordinate
    -5.46205956326791,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -32.8219216596127,        !- Vertex 4 Xcoordinate
    -5.46205956326791,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_84f6ceb5,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -1.46959762902351,        !- Vertex 1 Xcoordinate
    -10.6470372364351,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -1.46959762902351,        !- Vertex 2 Xcoordinate
    -10.6470372364351,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    -0.300312429103811,       !- Vertex 3 Xcoordinate
    -10.8404110242676,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    -0.300312429103811,       !- Vertex 4 Xcoordinate
    -10.8404110242676,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_95d8a471,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.66977119477167,        !- Vertex 1 Xcoordinate
    -9.62166631092407,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -7.66977119477167,        !- Vertex 2 Xcoordinate
    -9.62166631092407,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -5.91480427929877,        !- Vertex 3 Xcoordinate
    -9.91189883930048,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -5.91480427929877,        !- Vertex 4 Xcoordinate
    -9.91189883930048,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a56e8635,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -31.0263177745649,        !- Vertex 1 Xcoordinate
    -5.75901254336414,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -31.0263177745649,        !- Vertex 2 Xcoordinate
    -5.75901254336414,        !- Vertex 2 Ycoordinate
    1.76275185818252,         !- Vertex 2 Zcoordinate
    -28.8842513134693,        !- Vertex 3 Xcoordinate
    -6.11326273433509,        !- Vertex 3 Ycoordinate
    1.76275185818252,         !- Vertex 3 Zcoordinate
    -28.8842513134693,        !- Vertex 4 Xcoordinate
    -6.11326273433509,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a7f45fc2,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -25.7351854280603,        !- Vertex 1 Xcoordinate
    -6.63404825222038,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -25.7351854280603,        !- Vertex 2 Xcoordinate
    -6.63404825222038,        !- Vertex 2 Ycoordinate
    1.76275185818252,         !- Vertex 2 Zcoordinate
    -23.5931189669648,        !- Vertex 3 Xcoordinate
    -6.98829844319136,        !- Vertex 3 Ycoordinate
    1.76275185818252,         !- Vertex 3 Zcoordinate
    -23.5931189669648,        !- Vertex 4 Xcoordinate
    -6.98829844319136,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a8bdfd66,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -5.42122487105215,        !- Vertex 1 Xcoordinate
    -9.99352590494311,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -5.42122487105215,        !- Vertex 2 Xcoordinate
    -9.99352590494311,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -3.66625795557923,        !- Vertex 3 Xcoordinate
    -10.2837584333195,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -3.66625795557923,        !- Vertex 4 Xcoordinate
    -10.2837584333195,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ac862239,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -16.9366374527996,        !- Vertex 1 Xcoordinate
    -8.08913256314758,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -16.9366374527996,        !- Vertex 2 Xcoordinate
    -8.08913256314758,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -15.7578445612608,        !- Vertex 3 Xcoordinate
    -8.28407871189096,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -15.7578445612608,        !- Vertex 4 Xcoordinate
    -8.28407871189096,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_b1d7df56,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.9658930470834,         !- Vertex 1 Xcoordinate
    -15.8457688246147,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    29.9658930470834,         !- Vertex 2 Xcoordinate
    -15.8457688246147,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    31.2028953006293,         !- Vertex 3 Xcoordinate
    -16.0503415082868,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    31.2028953006293,         !- Vertex 4 Xcoordinate
    -16.0503415082868,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_b8e0ca6e,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.61255465250429,         !- Vertex 1 Xcoordinate
    -11.1567567312142,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    1.61255465250429,         !- Vertex 2 Xcoordinate
    -11.1567567312142,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    2.78183985242397,         !- Vertex 3 Xcoordinate
    -11.3501305190467,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    2.78183985242397,         !- Vertex 4 Xcoordinate
    -11.3501305190467,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_dcd09210,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    24.0892400877695,         !- Vertex 1 Xcoordinate
    -14.8739010180284,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    24.0892400877695,         !- Vertex 2 Xcoordinate
    -14.8739010180284,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    25.3262423413155,         !- Vertex 3 Xcoordinate
    -15.0784737017004,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    25.3262423413155,         !- Vertex 4 Xcoordinate
    -15.0784737017004,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_e17310cc,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.0223469441462,         !- Vertex 1 Xcoordinate
    -14.3667050455651,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    21.0223469441462,         !- Vertex 2 Xcoordinate
    -14.3667050455651,        !- Vertex 2 Ycoordinate
    2.21540740839317,         !- Vertex 2 Zcoordinate
    22.3692200281552,         !- Vertex 3 Xcoordinate
    -14.5894479230106,        !- Vertex 3 Ycoordinate
    2.21540740839317,         !- Vertex 3 Zcoordinate
    22.3692200281552,         !- Vertex 4 Xcoordinate
    -14.5894479230106,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_e8c09c45,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    4.89974451487936,         !- Vertex 1 Xcoordinate
    -11.7003848854539,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    4.89974451487936,         !- Vertex 2 Xcoordinate
    -11.7003848854539,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    6.75337136595754,         !- Vertex 3 Xcoordinate
    -12.0069335747264,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    6.75337136595754,         !- Vertex 4 Xcoordinate
    -12.0069335747264,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_e9baf164,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    31.565170603243,          !- Vertex 1 Xcoordinate
    -16.11025379274,          !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    31.565170603243,          !- Vertex 2 Xcoordinate
    -16.11025379274,          !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    33.0567154906501,         !- Vertex 3 Xcoordinate
    -16.356922171524,         !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    33.0567154906501,         !- Vertex 4 Xcoordinate
    -16.356922171524,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_e9f744de,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -11.3327531104268,        !- Vertex 1 Xcoordinate
    -9.01589050204443,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -11.3327531104268,        !- Vertex 2 Xcoordinate
    -9.01589050204443,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -9.57778619495383,        !- Vertex 3 Xcoordinate
    -9.30612303042085,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -9.57778619495383,        !- Vertex 4 Xcoordinate
    -9.30612303042085,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ee805c52,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    26.884915144544,          !- Vertex 1 Xcoordinate
    -15.3362435460229,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    26.884915144544,          !- Vertex 2 Xcoordinate
    -15.3362435460229,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    28.1219173980899,         !- Vertex 3 Xcoordinate
    -15.5408162296949,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    28.1219173980899,         !- Vertex 4 Xcoordinate
    -15.5408162296949,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_fae179ee,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.5227904066006,         !- Vertex 1 Xcoordinate
    -13.4572006071805,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    15.5227904066006,         !- Vertex 2 Xcoordinate
    -13.4572006071805,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    17.2777573220736,         !- Vertex 3 Xcoordinate
    -13.7474331355569,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    17.2777573220736,         !- Vertex 4 Xcoordinate
    -13.7474331355569,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_2a5ea3bd,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    21.0223469441462,         !- Vertex 1 Xcoordinate
    -14.3667050455652,        !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    21.0223469441462,         !- Vertex 2 Xcoordinate
    -14.3667050455652,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    22.3692200281552,         !- Vertex 3 Xcoordinate
    -14.5894479230106,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    22.3692200281552,         !- Vertex 4 Xcoordinate
    -14.5894479230106,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_45d995ce,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.858400378103,          !- Vertex 1 Xcoordinate
    -12.6858141500519,        !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    10.858400378103,          !- Vertex 2 Xcoordinate
    -12.6858141500519,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    12.0276855780227,         !- Vertex 3 Xcoordinate
    -12.8791879378845,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    12.0276855780227,         !- Vertex 4 Xcoordinate
    -12.8791879378845,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_6527c642,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    33.4604050258882,         !- Vertex 1 Xcoordinate
    -16.4236834497328,        !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    33.4604050258882,         !- Vertex 2 Xcoordinate
    -16.4236834497328,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    34.6553418090653,         !- Vertex 3 Xcoordinate
    -16.6212994393984,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    34.6553418090653,         !- Vertex 4 Xcoordinate
    -16.6212994393984,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_8a19940b,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -33.9912068595324,        !- Vertex 1 Xcoordinate
    -5.26868577543538,        !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -33.9912068595324,        !- Vertex 2 Xcoordinate
    -5.26868577543538,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -32.8219216596127,        !- Vertex 3 Xcoordinate
    -5.46205956326793,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -32.8219216596127,        !- Vertex 4 Xcoordinate
    -5.46205956326793,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_9f6aa6d2,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -27.5099528223043,        !- Vertex 1 Xcoordinate
    -6.3405411646679,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -27.5099528223043,        !- Vertex 2 Xcoordinate
    -6.3405411646679,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -26.3406676223846,        !- Vertex 3 Xcoordinate
    -6.53391495250047,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -26.3406676223846,        !- Vertex 4 Xcoordinate
    -6.53391495250047,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_af8c0091,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -21.8309133080027,        !- Vertex 1 Xcoordinate
    -7.2797280988792,         !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -21.8309133080027,        !- Vertex 2 Xcoordinate
    -7.2797280988792,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -20.6616281080829,        !- Vertex 3 Xcoordinate
    -7.47310188671175,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -20.6616281080829,        !- Vertex 4 Xcoordinate
    -7.47310188671175,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_e67f3d32,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -1.46959762902351,        !- Vertex 1 Xcoordinate
    -10.6470372364351,        !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    -1.46959762902351,        !- Vertex 2 Xcoordinate
    -10.6470372364351,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -0.300312429103797,       !- Vertex 3 Xcoordinate
    -10.8404110242676,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -0.300312429103797,       !- Vertex 4 Xcoordinate
    -10.8404110242676,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Door_eb9e5151,            !- Name
    GlassDoor,                !- Surface Type
    WindowConstruction_157dc854,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.61255465250433,         !- Vertex 1 Xcoordinate
    -11.1567567312142,        !- Vertex 1 Ycoordinate
    2.20310115818252,         !- Vertex 1 Zcoordinate
    1.61255465250433,         !- Vertex 2 Xcoordinate
    -11.1567567312142,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    2.781839852424,           !- Vertex 3 Xcoordinate
    -11.3501305190467,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    2.781839852424,           !- Vertex 4 Xcoordinate
    -11.3501305190467,        !- Vertex 4 Ycoordinate
    2.20310115818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_1,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    17.2974893091946,         !- Vertex 1 Xcoordinate
    -13.7506963677361,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    17.2974893091946,         !- Vertex 2 Xcoordinate
    -13.7506963677361,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    17.9865183566757,         !- Vertex 3 Xcoordinate
    -13.864646460363,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    17.9865183566757,         !- Vertex 4 Xcoordinate
    -13.864646460363,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_11,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    19.9147448733726,         !- Vertex 1 Xcoordinate
    -14.1835322765509,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    19.9147448733726,         !- Vertex 2 Xcoordinate
    -14.1835322765509,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    20.6037739208538,         !- Vertex 3 Xcoordinate
    -14.2974823691778,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    20.6037739208538,         !- Vertex 4 Xcoordinate
    -14.2974823691778,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_15,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -13.5153042249556,        !- Vertex 1 Xcoordinate
    -8.65494504905868,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -13.5153042249556,        !- Vertex 2 Xcoordinate
    -8.65494504905868,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -12.8262751774743,        !- Vertex 3 Xcoordinate
    -8.76889514168558,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -12.8262751774743,        !- Vertex 4 Xcoordinate
    -8.76889514168558,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_19,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    25.3459743284365,         !- Vertex 1 Xcoordinate
    -15.0817369338796,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    25.3459743284365,         !- Vertex 2 Xcoordinate
    -15.0817369338796,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    26.0350033759177,         !- Vertex 3 Xcoordinate
    -15.1956870265065,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    26.0350033759177,         !- Vertex 4 Xcoordinate
    -15.1956870265065,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_20,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    29.2571320124811,         !- Vertex 1 Xcoordinate
    -15.7285554998087,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    29.2571320124811,         !- Vertex 2 Xcoordinate
    -15.7285554998087,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    29.9461610599623,         !- Vertex 3 Xcoordinate
    -15.8425055924355,        !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    29.9461610599623,         !- Vertex 4 Xcoordinate
    -15.8425055924355,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_22,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -22.5406970097938,        !- Vertex 1 Xcoordinate
    -7.16234564764609,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -22.5406970097938,        !- Vertex 2 Xcoordinate
    -7.16234564764609,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -21.8458710011439,        !- Vertex 3 Xcoordinate
    -7.27725442882835,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -21.8458710011439,        !- Vertex 4 Xcoordinate
    -7.27725442882835,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_25,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -39.114873884257,         !- Vertex 1 Xcoordinate
    -4.4213451093329,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -39.114873884257,         !- Vertex 2 Xcoordinate
    -4.4213451093329,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -38.4258448367758,        !- Vertex 3 Xcoordinate
    -4.53529520195977,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -38.4258448367758,        !- Vertex 4 Xcoordinate
    -4.53529520195977,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_26,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.95546112866455,         !- Vertex 1 Xcoordinate
    -12.3711102859267,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    8.95546112866455,         !- Vertex 2 Xcoordinate
    -12.3711102859267,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    9.64449017614576,         !- Vertex 3 Xcoordinate
    -12.4850603785536,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    9.64449017614576,         !- Vertex 4 Xcoordinate
    -12.4850603785536,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_27,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -28.2197365240955,        !- Vertex 1 Xcoordinate
    -6.22315871343479,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -28.2197365240955,        !- Vertex 2 Xcoordinate
    -6.22315871343479,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -27.5249105154456,        !- Vertex 3 Xcoordinate
    -6.33806749461705,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -27.5249105154456,        !- Vertex 4 Xcoordinate
    -6.33806749461705,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_3,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.285354735962625,       !- Vertex 1 Xcoordinate
    -10.8428846943185,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -0.285354735962625,       !- Vertex 2 Xcoordinate
    -10.8428846943185,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    0.409471272687268,        !- Vertex 3 Xcoordinate
    -10.9577934755007,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    0.409471272687268,        !- Vertex 4 Xcoordinate
    -10.9577934755007,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_30,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.902770950713108,        !- Vertex 1 Xcoordinate
    -11.0393742799811,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    0.902770950713108,        !- Vertex 2 Xcoordinate
    -11.0393742799811,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    1.59759695936309,         !- Vertex 3 Xcoordinate
    -11.1542830611633,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    1.59759695936309,         !- Vertex 4 Xcoordinate
    -11.1542830611633,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_31,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -9.55805420783279,        !- Vertex 1 Xcoordinate
    -9.30938626260006,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -9.55805420783279,        !- Vertex 2 Xcoordinate
    -9.30938626260006,        !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -8.86902516035155,        !- Vertex 3 Xcoordinate
    -9.42333635522696,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -8.86902516035155,        !- Vertex 4 Xcoordinate
    -9.42333635522696,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_4,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.1486166763118,         !- Vertex 1 Xcoordinate
    -12.5684316988188,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    10.1486166763118,         !- Vertex 2 Xcoordinate
    -12.5684316988188,        !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    10.8434426849618,         !- Vertex 3 Xcoordinate
    -12.6833404800011,        !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    10.8434426849618,         !- Vertex 4 Xcoordinate
    -12.6833404800011,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_5,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -32.8069639664715,        !- Vertex 1 Xcoordinate
    -5.4645332333188,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -32.8069639664715,        !- Vertex 2 Xcoordinate
    -5.4645332333188,         !- Vertex 2 Ycoordinate
    0.05634952454751,         !- Vertex 2 Zcoordinate
    -32.1121379578216,        !- Vertex 3 Xcoordinate
    -5.579442014501,          !- Vertex 3 Ycoordinate
    0.05634952454751,         !- Vertex 3 Zcoordinate
    -32.1121379578216,        !- Vertex 4 Xcoordinate
    -5.579442014501,          !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_7,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.37853222937405,        !- Vertex 1 Xcoordinate
    -9.504452986118,          !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -8.37853222937405,        !- Vertex 2 Xcoordinate
    -9.504452986118,          !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -7.68950318189283,        !- Vertex 3 Xcoordinate
    -9.61840307874487,        !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -7.68950318189283,        !- Vertex 4 Xcoordinate
    -9.61840307874487,        !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_8,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_bb5f41d8,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    28.141649385211,          !- Vertex 1 Xcoordinate
    -15.5440794618742,        !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    28.141649385211,          !- Vertex 2 Xcoordinate
    -15.5440794618742,        !- Vertex 2 Ycoordinate
    1.05169185818245,         !- Vertex 2 Zcoordinate
    28.8306784326921,         !- Vertex 3 Xcoordinate
    -15.658029554501,         !- Vertex 3 Ycoordinate
    1.05169185818245,         !- Vertex 3 Zcoordinate
    28.8306784326921,         !- Vertex 4 Xcoordinate
    -15.658029554501,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ebe48282,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_e54a7519,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -38.303005514579,         !- Vertex 1 Xcoordinate
    5.3511118775884,          !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -38.303005514579,         !- Vertex 2 Xcoordinate
    5.3511118775884,          !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -38.5932380429554,        !- Vertex 3 Xcoordinate
    3.59614496211548,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -38.5932380429554,        !- Vertex 4 Xcoordinate
    3.59614496211548,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z2_louvre_35,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_e54a7519,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -38.1857921897729,        !- Vertex 1 Xcoordinate
    6.05987291219059,         !- Vertex 1 Ycoordinate
    2.70236685818252,         !- Vertex 1 Zcoordinate
    -38.1857921897729,        !- Vertex 2 Xcoordinate
    6.05987291219059,         !- Vertex 2 Ycoordinate
    0.865546508182521,        !- Vertex 2 Zcoordinate
    -38.2997422823998,        !- Vertex 3 Xcoordinate
    5.37084386470932,         !- Vertex 3 Ycoordinate
    0.865546508182521,        !- Vertex 3 Zcoordinate
    -38.2997422823998,        !- Vertex 4 Xcoordinate
    5.37084386470932,         !- Vertex 4 Ycoordinate
    2.70236685818252;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_9a42e398,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_01c76018,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -37.8602814338418,        !- Vertex 1 Xcoordinate
    8.02815886030778,         !- Vertex 1 Ycoordinate
    6.45030460500003,         !- Vertex 1 Zcoordinate
    -37.8602814338418,        !- Vertex 2 Xcoordinate
    8.02815886030778,         !- Vertex 2 Ycoordinate
    4.91822425500003,         !- Vertex 2 Zcoordinate
    -38.098773943283,         !- Vertex 3 Xcoordinate
    6.58605150590806,         !- Vertex 3 Ycoordinate
    4.91822425500003,         !- Vertex 3 Zcoordinate
    -38.098773943283,         !- Vertex 4 Xcoordinate
    6.58605150590806,         !- Vertex 4 Ycoordinate
    6.45030460500002;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_14,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_01c76018,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -37.7430681090356,        !- Vertex 1 Xcoordinate
    8.73691989490993,         !- Vertex 1 Ycoordinate
    6.45030460500003,         !- Vertex 1 Zcoordinate
    -37.7430681090356,        !- Vertex 2 Xcoordinate
    8.73691989490993,         !- Vertex 2 Ycoordinate
    4.91822425500003,         !- Vertex 2 Zcoordinate
    -37.8570182016625,        !- Vertex 3 Xcoordinate
    8.04789084742869,         !- Vertex 3 Ycoordinate
    4.91822425500003,         !- Vertex 3 Zcoordinate
    -37.8570182016625,        !- Vertex 4 Xcoordinate
    8.04789084742869,         !- Vertex 4 Ycoordinate
    6.45030460500003;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_11b9e666,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.77560470737421,        !- Vertex 1 Xcoordinate
    12.0106104753199,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    -6.77560470737421,        !- Vertex 2 Xcoordinate
    12.0106104753199,         !- Vertex 2 Ycoordinate
    4.85909760761289,         !- Vertex 2 Zcoordinate
    -8.53057162284847,        !- Vertex 3 Xcoordinate
    12.3008430036965,         !- Vertex 3 Ycoordinate
    4.85909760761289,         !- Vertex 3 Zcoordinate
    -8.53057162284847,        !- Vertex 4 Xcoordinate
    12.3008430036965,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_232eb119,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -14.1977371140379,        !- Vertex 1 Xcoordinate
    13.2380662383535,         !- Vertex 1 Ycoordinate
    7.16131102480633,         !- Vertex 1 Zcoordinate
    -14.1977371140379,        !- Vertex 2 Xcoordinate
    13.2380662383535,         !- Vertex 2 Ycoordinate
    4.39813249999998,         !- Vertex 2 Zcoordinate
    -14.9157432742275,        !- Vertex 3 Xcoordinate
    13.3568085014835,         !- Vertex 3 Ycoordinate
    4.39813249999998,         !- Vertex 3 Zcoordinate
    -14.9157432742275,        !- Vertex 4 Xcoordinate
    13.3568085014835,         !- Vertex 4 Ycoordinate
    7.16131102480632;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_263e893b,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.1041436960172,         !- Vertex 1 Xcoordinate
    7.89605297522071,         !- Vertex 1 Ycoordinate
    6.68556264194634,         !- Vertex 1 Zcoordinate
    18.1041436960172,         !- Vertex 2 Xcoordinate
    7.89605297522071,         !- Vertex 2 Ycoordinate
    4.84874229194634,         !- Vertex 2 Zcoordinate
    16.3491767805443,         !- Vertex 3 Xcoordinate
    8.18628550359709,         !- Vertex 3 Ycoordinate
    4.84874229194634,         !- Vertex 3 Zcoordinate
    16.3491767805443,         !- Vertex 4 Xcoordinate
    8.18628550359709,         !- Vertex 4 Ycoordinate
    6.68556264194634;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_3a2e2089,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -33.1254241647108,        !- Vertex 1 Xcoordinate
    16.3682850593468,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -33.1254241647108,        !- Vertex 2 Xcoordinate
    16.3682850593468,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -34.8803910801836,        !- Vertex 3 Xcoordinate
    16.6585175877232,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -34.8803910801836,        !- Vertex 4 Xcoordinate
    16.6585175877232,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_53f28f2c,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -30.8187548702622,        !- Vertex 1 Xcoordinate
    15.9868132175967,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -30.8187548702622,        !- Vertex 2 Xcoordinate
    15.9868132175967,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -32.6521552821167,        !- Vertex 3 Xcoordinate
    16.2900169033001,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -32.6521552821167,        !- Vertex 4 Xcoordinate
    16.2900169033001,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_6213fe7d,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -2.11745460301224,        !- Vertex 1 Xcoordinate
    11.2402559629777,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    -2.11745460301224,        !- Vertex 2 Xcoordinate
    11.2402559629777,         !- Vertex 2 Ycoordinate
    4.85909760761289,         !- Vertex 2 Zcoordinate
    -3.87242151848513,        !- Vertex 3 Xcoordinate
    11.5304884913541,         !- Vertex 3 Ycoordinate
    4.85909760761289,         !- Vertex 3 Zcoordinate
    -3.87242151848513,        !- Vertex 4 Xcoordinate
    11.5304884913541,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_646b8e10,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    1.62035581262455,         !- Vertex 1 Xcoordinate
    10.6221051830642,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    1.62035581262455,         !- Vertex 2 Xcoordinate
    10.6221051830642,         !- Vertex 2 Ycoordinate
    4.85909760761289,         !- Vertex 2 Zcoordinate
    -0.134611102849667,       !- Vertex 3 Xcoordinate
    10.9123377114409,         !- Vertex 3 Ycoordinate
    4.85909760761289,         !- Vertex 3 Zcoordinate
    -0.134611102849667,       !- Vertex 4 Xcoordinate
    10.9123377114409,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_6ea63e00,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    13.4101581583176,         !- Vertex 1 Xcoordinate
    8.67233387189043,         !- Vertex 1 Ycoordinate
    6.68556264194633,         !- Vertex 1 Zcoordinate
    13.4101581583176,         !- Vertex 2 Xcoordinate
    8.67233387189043,         !- Vertex 2 Ycoordinate
    4.85981068173817,         !- Vertex 2 Zcoordinate
    12.207176484441,          !- Vertex 3 Xcoordinate
    8.87128030770148,         !- Vertex 3 Ycoordinate
    4.85981068173817,         !- Vertex 3 Zcoordinate
    12.207176484441,          !- Vertex 4 Xcoordinate
    8.87128030770148,         !- Vertex 4 Ycoordinate
    6.68556264194633;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_6fe42d49,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    10.9825447257561,         !- Vertex 1 Xcoordinate
    9.07380718642462,         !- Vertex 1 Ycoordinate
    7.16131102480633,         !- Vertex 1 Zcoordinate
    10.9825447257561,         !- Vertex 2 Xcoordinate
    9.07380718642459,         !- Vertex 2 Ycoordinate
    4.39813249999998,         !- Vertex 2 Zcoordinate
    10.2874536557854,         !- Vertex 3 Xcoordinate
    9.18875980285892,         !- Vertex 3 Ycoordinate
    4.39813249999998,         !- Vertex 3 Zcoordinate
    10.2874536557854,         !- Vertex 4 Xcoordinate
    9.18875980285896,         !- Vertex 4 Ycoordinate
    7.16131102480632;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_86dbc1d3,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -20.1441184113754,        !- Vertex 1 Xcoordinate
    14.2214655625232,         !- Vertex 1 Ycoordinate
    6.66131102480633,         !- Vertex 1 Zcoordinate
    -20.1441184113754,        !- Vertex 2 Xcoordinate
    14.2214655625232,         !- Vertex 2 Ycoordinate
    4.82449067480633,         !- Vertex 2 Zcoordinate
    -21.9585627671007,        !- Vertex 3 Xcoordinate
    14.5215343377905,         !- Vertex 3 Ycoordinate
    4.82449067480633,         !- Vertex 3 Zcoordinate
    -21.9585627671007,        !- Vertex 4 Xcoordinate
    14.5215343377905,         !- Vertex 4 Ycoordinate
    6.66131102480633;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a849aea4,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -4.32103793902039,        !- Vertex 1 Xcoordinate
    11.6046796780114,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    -4.32103793902039,        !- Vertex 2 Xcoordinate
    11.6046796780114,         !- Vertex 2 Ycoordinate
    4.85909760761288,         !- Vertex 2 Zcoordinate
    -6.13548229474571,        !- Vertex 3 Xcoordinate
    11.9047484532786,         !- Vertex 3 Ycoordinate
    4.85909760761288,         !- Vertex 3 Zcoordinate
    -6.13548229474571,        !- Vertex 4 Xcoordinate
    11.9047484532786,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ae9585d4,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -17.9405350753672,        !- Vertex 1 Xcoordinate
    13.8570418474896,         !- Vertex 1 Ycoordinate
    6.66131102480634,         !- Vertex 1 Zcoordinate
    -17.9405350753672,        !- Vertex 2 Xcoordinate
    13.8570418474896,         !- Vertex 2 Ycoordinate
    4.82449067480633,         !- Vertex 2 Zcoordinate
    -19.6955019908401,        !- Vertex 3 Xcoordinate
    14.147274375866,          !- Vertex 3 Ycoordinate
    4.82449067480633,         !- Vertex 3 Zcoordinate
    -19.6955019908401,        !- Vertex 4 Xcoordinate
    14.147274375866,          !- Vertex 4 Ycoordinate
    6.66131102480633;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_c7ed6f4c,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -24.309112666398,         !- Vertex 1 Xcoordinate
    14.9102630564535,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -24.309112666398,         !- Vertex 2 Xcoordinate
    14.9102630564535,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -25.5442013738677,        !- Vertex 3 Xcoordinate
    15.1145192821281,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -25.5442013738677,        !- Vertex 4 Xcoordinate
    15.1145192821281,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_d8d3f03f,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -27.3859611661745,        !- Vertex 1 Xcoordinate
    15.4191054235934,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -27.3859611661745,        !- Vertex 2 Xcoordinate
    15.4191054235934,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -28.6210498736442,        !- Vertex 3 Xcoordinate
    15.6233616492678,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -28.6210498736442,        !- Vertex 4 Xcoordinate
    15.6233616492678,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ee6c1630,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    3.88341658888644,         !- Vertex 1 Xcoordinate
    10.2478452211396,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    3.88341658888644,         !- Vertex 2 Xcoordinate
    10.2478452211396,         !- Vertex 2 Ycoordinate
    4.85909760761288,         !- Vertex 2 Zcoordinate
    2.06897223315842,         !- Vertex 3 Xcoordinate
    10.5479139964073,         !- Vertex 3 Ycoordinate
    4.85909760761288,         !- Vertex 3 Zcoordinate
    2.06897223315842,         !- Vertex 4 Xcoordinate
    10.5479139964073,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_f11828d7,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.28237271184809,         !- Vertex 1 Xcoordinate
    9.68573341110491,         !- Vertex 1 Ycoordinate
    6.66907557015287,         !- Vertex 1 Zcoordinate
    7.28237271184809,         !- Vertex 2 Xcoordinate
    9.68573341110491,         !- Vertex 2 Ycoordinate
    4.83225522015287,         !- Vertex 2 Zcoordinate
    6.0738778632163,          !- Vertex 3 Xcoordinate
    9.88559160350485,         !- Vertex 3 Ycoordinate
    4.83225522015287,         !- Vertex 3 Zcoordinate
    6.0738778632163,          !- Vertex 4 Xcoordinate
    9.88559160350485,         !- Vertex 4 Ycoordinate
    6.66907557015287;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ffbdb88b,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.900560360009,          !- Vertex 1 Xcoordinate
    8.26047669025433,         !- Vertex 1 Ycoordinate
    6.68556264194634,         !- Vertex 1 Zcoordinate
    15.900560360009,          !- Vertex 2 Xcoordinate
    8.26047669025433,         !- Vertex 2 Ycoordinate
    4.84874229194633,         !- Vertex 2 Zcoordinate
    14.0861160042837,         !- Vertex 3 Xcoordinate
    8.56054546552154,         !- Vertex 3 Ycoordinate
    4.84874229194633,         !- Vertex 3 Zcoordinate
    14.0861160042837,         !- Vertex 4 Xcoordinate
    8.56054546552154,         !- Vertex 4 Ycoordinate
    6.68556264194634;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_11,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -25.5639333609887,        !- Vertex 1 Xcoordinate
    15.1177825143072,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -25.5639333609887,        !- Vertex 2 Xcoordinate
    15.1177825143072,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -26.25296240847,          !- Vertex 3 Xcoordinate
    15.2317326069341,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -26.25296240847,          !- Vertex 4 Xcoordinate
    15.2317326069341,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_13,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    12.1917877403317,         !- Vertex 1 Xcoordinate
    8.87382526400343,         !- Vertex 1 Ycoordinate
    6.68556264194633,         !- Vertex 1 Zcoordinate
    12.1917877403317,         !- Vertex 2 Xcoordinate
    8.87382526400343,         !- Vertex 2 Ycoordinate
    4.85981068173818,         !- Vertex 2 Zcoordinate
    11.4769382280005,         !- Vertex 3 Xcoordinate
    8.99204548772572,         !- Vertex 3 Ycoordinate
    4.85981068173818,         !- Vertex 3 Zcoordinate
    11.4769382280005,         !- Vertex 4 Xcoordinate
    8.99204548772572,         !- Vertex 4 Ycoordinate
    6.68556264194633;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_15,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -17.2317740407649,        !- Vertex 1 Xcoordinate
    13.7398285226835,         !- Vertex 1 Ycoordinate
    6.66131102480634,         !- Vertex 1 Zcoordinate
    -17.2317740407649,        !- Vertex 2 Xcoordinate
    13.7398285226835,         !- Vertex 2 Ycoordinate
    4.82449067480633,         !- Vertex 2 Zcoordinate
    -17.9208030882462,        !- Vertex 3 Xcoordinate
    13.8537786153103,         !- Vertex 3 Ycoordinate
    4.82449067480633,         !- Vertex 3 Zcoordinate
    -17.9208030882462,        !- Vertex 4 Xcoordinate
    13.8537786153103,         !- Vertex 4 Ycoordinate
    6.66131102480634;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_16,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    18.8129047306194,         !- Vertex 1 Xcoordinate
    7.77883965041462,         !- Vertex 1 Ycoordinate
    6.68556264194634,         !- Vertex 1 Zcoordinate
    18.8129047306194,         !- Vertex 2 Xcoordinate
    7.77883965041462,         !- Vertex 2 Ycoordinate
    4.84874229194634,         !- Vertex 2 Zcoordinate
    18.1238756831382,         !- Vertex 3 Xcoordinate
    7.89278974304147,         !- Vertex 3 Ycoordinate
    4.84874229194634,         !- Vertex 3 Zcoordinate
    18.1238756831382,         !- Vertex 4 Xcoordinate
    7.89278974304147,         !- Vertex 4 Ycoordinate
    6.68556264194634;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_17,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -0.154343089967937,       !- Vertex 1 Xcoordinate
    10.9156009436196,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    -0.154343089967937,       !- Vertex 2 Xcoordinate
    10.9156009436196,         !- Vertex 2 Ycoordinate
    4.85909760761289,         !- Vertex 2 Zcoordinate
    -0.843372137452418,       !- Vertex 3 Xcoordinate
    11.0295510362471,         !- Vertex 3 Ycoordinate
    4.85909760761289,         !- Vertex 3 Zcoordinate
    -0.843372137452418,       !- Vertex 4 Xcoordinate
    11.0295510362471,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_18,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.55030360996675,        !- Vertex 1 Xcoordinate
    12.3041062358753,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    -8.55030360996675,        !- Vertex 2 Xcoordinate
    12.3041062358753,         !- Vertex 2 Ycoordinate
    4.85909760761289,         !- Vertex 2 Zcoordinate
    -9.23933265745123,        !- Vertex 3 Xcoordinate
    12.4180563285027,         !- Vertex 3 Ycoordinate
    4.85909760761289,         !- Vertex 3 Zcoordinate
    -9.23933265745123,        !- Vertex 4 Xcoordinate
    12.4180563285027,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_19,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    7.99113374645029,         !- Vertex 1 Xcoordinate
    9.56852008629876,         !- Vertex 1 Ycoordinate
    6.66907557015287,         !- Vertex 1 Zcoordinate
    7.99113374645029,         !- Vertex 2 Xcoordinate
    9.56852008629876,         !- Vertex 2 Ycoordinate
    4.83225522015287,         !- Vertex 2 Zcoordinate
    7.30210469896904,         !- Vertex 3 Xcoordinate
    9.6824701789256,          !- Vertex 3 Ycoordinate
    4.83225522015287,         !- Vertex 3 Zcoordinate
    7.30210469896904,         !- Vertex 4 Xcoordinate
    9.6824701789256,          !- Vertex 4 Ycoordinate
    6.66907557015287;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_20,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -1.40869356840997,        !- Vertex 1 Xcoordinate
    11.1230426381716,         !- Vertex 1 Ycoordinate
    6.69591795761289,         !- Vertex 1 Zcoordinate
    -1.40869356840997,        !- Vertex 2 Xcoordinate
    11.1230426381716,         !- Vertex 2 Ycoordinate
    4.85909760761289,         !- Vertex 2 Zcoordinate
    -2.09772261589124,        !- Vertex 3 Xcoordinate
    11.2369927307985,         !- Vertex 3 Ycoordinate
    4.85909760761289,         !- Vertex 3 Zcoordinate
    -2.09772261589124,        !- Vertex 4 Xcoordinate
    11.2369927307985,         !- Vertex 4 Ycoordinate
    6.69591795761289;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_6,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -34.9001230673046,        !- Vertex 1 Xcoordinate
    16.6617808199024,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -34.9001230673046,        !- Vertex 2 Xcoordinate
    16.6617808199024,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -35.5891521147859,        !- Vertex 3 Xcoordinate
    16.7757309125293,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -35.5891521147859,        !- Vertex 4 Xcoordinate
    16.7757309125293,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_8,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_8964a120,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -26.6772001315721,        !- Vertex 1 Xcoordinate
    15.3018920987872,         !- Vertex 1 Ycoordinate
    6.6580809144827,          !- Vertex 1 Zcoordinate
    -26.6772001315721,        !- Vertex 2 Xcoordinate
    15.3018920987872,         !- Vertex 2 Ycoordinate
    4.8212605644827,          !- Vertex 2 Zcoordinate
    -27.3662291790534,        !- Vertex 3 Xcoordinate
    15.4158421914141,         !- Vertex 3 Ycoordinate
    4.8212605644827,          !- Vertex 3 Zcoordinate
    -27.3662291790534,        !- Vertex 4 Xcoordinate
    15.4158421914141,         !- Vertex 4 Ycoordinate
    6.6580809144827;          !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_0b8cccae,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -12.510441428456,         !- Vertex 1 Xcoordinate
    -1.14638835857963,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -12.510441428456,         !- Vertex 2 Xcoordinate
    -1.14638835857963,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -11.0636258852591,        !- Vertex 3 Xcoordinate
    -1.38565949782105,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -11.0636258852591,        !- Vertex 4 Xcoordinate
    -1.38565949782105,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_24ca7907,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -21.1747569733008,        !- Vertex 1 Xcoordinate
    0.286496891313349,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -21.1747569733008,        !- Vertex 2 Xcoordinate
    0.286496891313349,        !- Vertex 2 Ycoordinate
    5.24825842966972,         !- Vertex 2 Zcoordinate
    -19.7279414301039,        !- Vertex 3 Xcoordinate
    0.0472257520718486,       !- Vertex 3 Ycoordinate
    5.24825842966972,         !- Vertex 3 Zcoordinate
    -19.7279414301039,        !- Vertex 4 Xcoordinate
    0.0472257520718486,       !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_2c0d4002,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -9.67692807787588,        !- Vertex 1 Xcoordinate
    -1.61498849951479,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -9.67692807787588,        !- Vertex 2 Xcoordinate
    -1.61498849951479,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -8.23011253467904,        !- Vertex 3 Xcoordinate
    -1.85425963875626,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -8.23011253467904,        !- Vertex 4 Xcoordinate
    -1.85425963875626,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_3d0dac45,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -26.9318076798285,        !- Vertex 1 Xcoordinate
    1.23858514312885,         !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -26.9318076798285,        !- Vertex 2 Xcoordinate
    1.23858514312885,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -25.5629334857596,        !- Vertex 3 Xcoordinate
    1.0122037709953,          !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -25.5629334857596,        !- Vertex 4 Xcoordinate
    1.0122037709953,          !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_457a43d3,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    15.2965291284697,         !- Vertex 1 Xcoordinate
    -5.74504335319525,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    15.2965291284697,         !- Vertex 2 Xcoordinate
    -5.74504335319525,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    16.7433446716665,         !- Vertex 3 Xcoordinate
    -5.98431449243666,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    16.7433446716665,         !- Vertex 4 Xcoordinate
    -5.98431449243666,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_5430e9ac,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -34.6134702660459,        !- Vertex 1 Xcoordinate
    2.50896143049693,         !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -34.6134702660459,        !- Vertex 2 Xcoordinate
    2.50896143049693,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -33.2445960719771,        !- Vertex 3 Xcoordinate
    2.28258005836338,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -33.2445960719771,        !- Vertex 4 Xcoordinate
    2.28258005836338,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_629d8dee,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    6.81471404875202,         !- Vertex 1 Xcoordinate
    -4.34233962464992,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    6.81471404875202,         !- Vertex 2 Xcoordinate
    -4.34233962464992,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    8.26152959194887,         !- Vertex 3 Xcoordinate
    -4.5816107638914,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    8.26152959194887,         !- Vertex 4 Xcoordinate
    -4.5816107638914,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_76f3e77f,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -29.7203983472547,        !- Vertex 1 Xcoordinate
    1.69975607055677,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -29.7203983472547,        !- Vertex 2 Xcoordinate
    1.69975607055677,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -28.3515241531859,        !- Vertex 3 Xcoordinate
    1.47337469842318,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -28.3515241531859,        !- Vertex 4 Xcoordinate
    1.47337469842318,         !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_a8427a22,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -15.3492200692039,        !- Vertex 1 Xcoordinate
    -0.676917455657691,       !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -15.3492200692039,        !- Vertex 2 Xcoordinate
    -0.676917455657691,       !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -13.9803458751351,        !- Vertex 3 Xcoordinate
    -0.903298827791274,       !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -13.9803458751351,        !- Vertex 4 Xcoordinate
    -0.903298827791274,       !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_aa46ec20,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    0.622836905914839,        !- Vertex 1 Xcoordinate
    -3.3183407431226,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    0.622836905914839,        !- Vertex 2 Xcoordinate
    -3.3183407431226,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    2.06965244911169,         !- Vertex 3 Xcoordinate
    -3.55761188236409,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    2.06965244911169,         !- Vertex 4 Xcoordinate
    -3.55761188236409,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_c43e0c1c,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -6.49021215782932,        !- Vertex 1 Xcoordinate
    -2.14200049645788,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -6.49021215782932,        !- Vertex 2 Xcoordinate
    -2.14200049645788,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -5.04339661463247,        !- Vertex 3 Xcoordinate
    -2.38127163569935,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -5.04339661463247,        !- Vertex 4 Xcoordinate
    -2.38127163569935,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_ee15e8ee,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -37.0549196628478,        !- Vertex 1 Xcoordinate
    2.9127229060493,          !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    -37.0549196628478,        !- Vertex 2 Xcoordinate
    2.9127229060493,          !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -35.6860454687789,        !- Vertex 3 Xcoordinate
    2.68634153391566,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -35.6860454687789,        !- Vertex 4 Xcoordinate
    2.68634153391566,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Aperture_f22273e7,        !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    3.75625604499223,         !- Vertex 1 Xcoordinate
    -3.83653863687173,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    3.75625604499223,         !- Vertex 2 Xcoordinate
    -3.83653863687173,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    5.20307158818908,         !- Vertex 3 Xcoordinate
    -4.07580977611321,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    5.20307158818908,         !- Vertex 4 Xcoordinate
    -4.07580977611321,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_1,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -16.0427153259559,        !- Vertex 1 Xcoordinate
    -0.56222875126695,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -16.0427153259559,        !- Vertex 2 Xcoordinate
    -0.56222875126695,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -15.3646110191584,        !- Vertex 3 Xcoordinate
    -0.674372134557881,       !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -15.3646110191584,        !- Vertex 4 Xcoordinate
    -0.674372134557881,       !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_10,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -5.02800566467794,        !- Vertex 1 Xcoordinate
    -2.38381695679911,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -5.02800566467794,        !- Vertex 2 Xcoordinate
    -2.38381695679911,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -4.34990135788042,        !- Vertex 3 Xcoordinate
    -2.49596034009007,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -4.34990135788042,        !- Vertex 4 Xcoordinate
    -2.49596034009007,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_12,             !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    14.6030338717176,         !- Vertex 1 Xcoordinate
    -5.63035464880451,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    14.6030338717176,         !- Vertex 2 Xcoordinate
    -5.63035464880451,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    15.2811381785152,         !- Vertex 3 Xcoordinate
    -5.74249803209544,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    15.2811381785152,         !- Vertex 4 Xcoordinate
    -5.74249803209544,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_2,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -33.2292051220225,        !- Vertex 1 Xcoordinate
    2.28003473726354,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -33.2292051220225,        !- Vertex 2 Xcoordinate
    2.28003473726354,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -32.551100815225,         !- Vertex 3 Xcoordinate
    2.16789135397263,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -32.551100815225,         !- Vertex 4 Xcoordinate
    2.16789135397263,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_3,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -30.4138936040067,        !- Vertex 1 Xcoordinate
    1.81444477494749,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -30.4138936040067,        !- Vertex 2 Xcoordinate
    1.81444477494749,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -29.7357892972092,        !- Vertex 3 Xcoordinate
    1.70230139165659,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -29.7357892972092,        !- Vertex 4 Xcoordinate
    1.70230139165659,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_4,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -8.21472158472451,        !- Vertex 1 Xcoordinate
    -1.85680495985605,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -8.21472158472451,        !- Vertex 2 Xcoordinate
    -1.85680495985605,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -7.53661727792697,        !- Vertex 3 Xcoordinate
    -1.96894834314698,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -7.53661727792697,        !- Vertex 4 Xcoordinate
    -1.96894834314698,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_5,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    8.27692054190344,         !- Vertex 1 Xcoordinate
    -4.5841560849912,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    8.27692054190344,         !- Vertex 2 Xcoordinate
    -4.5841560849912,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    8.95502484870095,         !- Vertex 3 Xcoordinate
    -4.6962994682821,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    8.95502484870095,         !- Vertex 4 Xcoordinate
    -4.6962994682821,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_7,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -25.5475425358051,        !- Vertex 1 Xcoordinate
    1.00965844989546,         !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -25.5475425358051,        !- Vertex 2 Xcoordinate
    1.00965844989546,         !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    -24.8694382290075,        !- Vertex 3 Xcoordinate
    0.897515066604545,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    -24.8694382290075,        !- Vertex 4 Xcoordinate
    0.897515066604545,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    z1_louvre_9,              !- Name
    Window,                   !- Surface Type
    WindowConstruction_d563f960,    !- Construction Name
    Face_ffd18dd5,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    ,                         !- Number of Vertices
    -7.065835e-02,            !- Vertex 1 Xcoordinate
    -3.20365203873185,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    -7.065835e-02,            !- Vertex 2 Xcoordinate
    -3.20365203873185,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    0.607445955960342,        !- Vertex 3 Xcoordinate
    -3.3157954220228,         !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    0.607445955960342,        !- Vertex 4 Xcoordinate
    -3.3157954220228,         !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

InternalMass,
    int_walls_mass_ground::Z1_Ground_Floor_Space,    !- Name
    Int Wall,                 !- Construction Name
    Z1_Ground_Floor,          !- Zone or ZoneList Name
    Z1_Ground_Floor_Space,    !- Space or SpaceList Name
    1239;                     !- Surface Area

InternalMass,
    stairs_mass::Z1_Ground_Floor_Space,    !- Name
    OpaqueConstruction_b2e87620,    !- Construction Name
    Z1_Ground_Floor,          !- Zone or ZoneList Name
    Z1_Ground_Floor_Space,    !- Space or SpaceList Name
    30;                       !- Surface Area

InternalMass,
    int_walls_mass_first::Z2_First_Floor_Space,    !- Name
    Int Wall,                 !- Construction Name
    Z2_First_Floor,           !- Zone or ZoneList Name
    Z2_First_Floor_Space,     !- Space or SpaceList Name
    490;                      !- Surface Area

Shading:Building:Detailed,
    Shade_1e67c199,           !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    19.0585861792712,         !- Vertex 1 Xcoordinate
    7.73820939842038,         !- Vertex 1 Ycoordinate
    3.45653906651468,         !- Vertex 1 Zcoordinate
    19.4142480030994,         !- Vertex 2 Xcoordinate
    9.88881166690839,         !- Vertex 2 Ycoordinate
    3.26752386000003,         !- Vertex 2 Zcoordinate
    -36.0360166412747,        !- Vertex 3 Xcoordinate
    19.0590532053596,         !- Vertex 3 Ycoordinate
    3.26752386000003,         !- Vertex 3 Zcoordinate
    -36.3916784651029,        !- Vertex 4 Xcoordinate
    16.9084509368716,         !- Vertex 4 Ycoordinate
    3.45653906651468;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shade_4314e9fe,           !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -39.897741454716,         !- Vertex 1 Xcoordinate
    -4.29187621031573,        !- Vertex 1 Ycoordinate
    3.33530311500004,         !- Vertex 1 Zcoordinate
    -40.2134763551682,        !- Vertex 2 Xcoordinate
    -6.20104989065202,        !- Vertex 2 Ycoordinate
    3.10083896632203,         !- Vertex 2 Zcoordinate
    36.0759435646501,         !- Vertex 3 Xcoordinate
    -18.8176246172082,        !- Vertex 3 Ycoordinate
    3.10083896632203,         !- Vertex 3 Zcoordinate
    36.3916784651023,         !- Vertex 4 Xcoordinate
    -16.9084509368717,        !- Vertex 4 Ycoordinate
    3.33530311500004;         !- Vertex 4 Zcoordinate

Shading:Building:Detailed,
    Shade_a5765cd0,           !- Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    -38.6622993361852,        !- Vertex 1 Xcoordinate
    3.17854778430802,         !- Vertex 1 Ycoordinate
    7.0841717702404,          !- Vertex 1 Zcoordinate
    -38.8259010352025,        !- Vertex 2 Xcoordinate
    2.18928730858962,         !- Vertex 2 Ycoordinate
    6.77731211671877,         !- Vertex 2 Zcoordinate
    27.7932992515569,         !- Vertex 3 Xcoordinate
    -8.82804798540924,        !- Vertex 3 Ycoordinate
    6.77731211671877,         !- Vertex 3 Zcoordinate
    27.9569009505742,         !- Vertex 4 Xcoordinate
    -7.83878750969096,        !- Vertex 4 Ycoordinate
    7.08417177024044;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_1b7eccbc_OutBorder0,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    25.0642981553671,         !- Vertex 1 Xcoordinate
    -7.36041528771921,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    25.0153496726789,         !- Vertex 2 Xcoordinate
    -7.65639509453468,        !- Vertex 2 Ycoordinate
    6.44347144178782,         !- Vertex 2 Zcoordinate
    26.4621652158758,         !- Vertex 3 Xcoordinate
    -7.89566623377618,        !- Vertex 3 Ycoordinate
    6.44347144178783,         !- Vertex 3 Zcoordinate
    26.511113698564,          !- Vertex 4 Xcoordinate
    -7.59968642696071,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_1b7eccbc_OutBorder1,    !- Name
    Face_348d4290,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    25.0642981553671,         !- Vertex 1 Xcoordinate
    -7.36041528771921,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    25.0642981553671,         !- Vertex 2 Xcoordinate
    -7.36041528771921,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    25.0153496726789,         !- Vertex 3 Xcoordinate
    -7.65639509453468,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    25.0153496726789,         !- Vertex 4 Xcoordinate
    -7.65639509453468,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_1b7eccbc_OutBorder2,    !- Name
    Face_348d4290,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    26.511113698564,          !- Vertex 1 Xcoordinate
    -7.59968642696071,        !- Vertex 1 Ycoordinate
    4.95564695828783,         !- Vertex 1 Zcoordinate
    26.4621652158758,         !- Vertex 2 Xcoordinate
    -7.89566623377618,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    25.0153496726789,         !- Vertex 3 Xcoordinate
    -7.65639509453468,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    25.0642981553671,         !- Vertex 4 Xcoordinate
    -7.36041528771921,        !- Vertex 4 Ycoordinate
    4.95564695828783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_1b7eccbc_OutBorder3,    !- Name
    Face_348d4290,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    26.4621652158758,         !- Vertex 1 Xcoordinate
    -7.89566623377618,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    26.4621652158758,         !- Vertex 2 Xcoordinate
    -7.89566623377618,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    26.511113698564,          !- Vertex 3 Xcoordinate
    -7.59968642696071,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    26.511113698564,          !- Vertex 4 Xcoordinate
    -7.59968642696071,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_7001cc9f_OutBorder0,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    20.410073590885,          !- Vertex 1 Xcoordinate
    -6.59070997243855,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    20.410073590885,          !- Vertex 2 Xcoordinate
    -6.59070997243855,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    20.3611251081968,         !- Vertex 3 Xcoordinate
    -6.88668977925402,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    20.3611251081968,         !- Vertex 4 Xcoordinate
    -6.88668977925402,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_7001cc9f_OutBorder1,    !- Name
    Face_8e5cb91f,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    21.8568891340819,         !- Vertex 1 Xcoordinate
    -6.82998111168006,        !- Vertex 1 Ycoordinate
    4.95564695828783,         !- Vertex 1 Zcoordinate
    21.8079406513937,         !- Vertex 2 Xcoordinate
    -7.12596091849552,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    20.3611251081968,         !- Vertex 3 Xcoordinate
    -6.88668977925402,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    20.410073590885,          !- Vertex 4 Xcoordinate
    -6.59070997243855,        !- Vertex 4 Ycoordinate
    4.95564695828783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_7001cc9f_OutBorder2,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    21.8079406513937,         !- Vertex 1 Xcoordinate
    -7.12596091849552,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    21.8079406513937,         !- Vertex 2 Xcoordinate
    -7.12596091849552,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    21.8568891340819,         !- Vertex 3 Xcoordinate
    -6.82998111168006,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    21.8568891340819,         !- Vertex 4 Xcoordinate
    -6.82998111168006,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_7001cc9f_OutBorder3,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    20.410073590885,          !- Vertex 1 Xcoordinate
    -6.59070997243855,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    20.3611251081968,         !- Vertex 2 Xcoordinate
    -6.88668977925402,        !- Vertex 2 Ycoordinate
    6.44347144178783,         !- Vertex 2 Zcoordinate
    21.8079406513937,         !- Vertex 3 Xcoordinate
    -7.12596091849552,        !- Vertex 3 Ycoordinate
    6.44347144178782,         !- Vertex 3 Zcoordinate
    21.8568891340819,         !- Vertex 4 Xcoordinate
    -6.82998111168006,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_9f98405b_OutBorder0,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    22.7591462419014,         !- Vertex 1 Xcoordinate
    -6.97919438706394,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    22.7101977592132,         !- Vertex 2 Xcoordinate
    -7.27517419387941,        !- Vertex 2 Ycoordinate
    6.44347144178782,         !- Vertex 2 Zcoordinate
    24.15701330241,           !- Vertex 3 Xcoordinate
    -7.51444533312084,        !- Vertex 3 Ycoordinate
    6.44347144178783,         !- Vertex 3 Zcoordinate
    24.2059617850983,         !- Vertex 4 Xcoordinate
    -7.21846552630537,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_9f98405b_OutBorder1,    !- Name
    Face_348d4290,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    22.7591462419014,         !- Vertex 1 Xcoordinate
    -6.97919438706394,        !- Vertex 1 Ycoordinate
    6.44347144178782,         !- Vertex 1 Zcoordinate
    22.7591462419014,         !- Vertex 2 Xcoordinate
    -6.97919438706394,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    22.7101977592132,         !- Vertex 3 Xcoordinate
    -7.27517419387941,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    22.7101977592132,         !- Vertex 4 Xcoordinate
    -7.27517419387941,        !- Vertex 4 Ycoordinate
    6.44347144178782;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_9f98405b_OutBorder2,    !- Name
    Face_348d4290,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    24.2059617850983,         !- Vertex 1 Xcoordinate
    -7.21846552630537,        !- Vertex 1 Ycoordinate
    4.95564695828783,         !- Vertex 1 Zcoordinate
    24.15701330241,           !- Vertex 2 Xcoordinate
    -7.51444533312084,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    22.7101977592132,         !- Vertex 3 Xcoordinate
    -7.27517419387941,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    22.7591462419014,         !- Vertex 4 Xcoordinate
    -6.97919438706394,        !- Vertex 4 Ycoordinate
    4.95564695828783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    Aperture_9f98405b_OutBorder3,    !- Name
    Face_348d4290,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    24.15701330241,           !- Vertex 1 Xcoordinate
    -7.51444533312084,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    24.15701330241,           !- Vertex 2 Xcoordinate
    -7.51444533312084,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    24.2059617850983,         !- Vertex 3 Xcoordinate
    -7.21846552630537,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    24.2059617850983,         !- Vertex 4 Xcoordinate
    -7.21846552630537,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    z2_louvre_21_OutBorder0,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    19.716578334133,          !- Vertex 1 Xcoordinate
    -6.47602126804784,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    19.6676298514448,         !- Vertex 2 Xcoordinate
    -6.77200107486331,        !- Vertex 2 Ycoordinate
    6.44347144178783,         !- Vertex 2 Zcoordinate
    20.3457341582423,         !- Vertex 3 Xcoordinate
    -6.88414445815425,        !- Vertex 3 Ycoordinate
    6.44347144178783,         !- Vertex 3 Zcoordinate
    20.3946826409305,         !- Vertex 4 Xcoordinate
    -6.58816465133878,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    z2_louvre_21_OutBorder1,    !- Name
    Face_8fd830a5,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    19.716578334133,          !- Vertex 1 Xcoordinate
    -6.47602126804784,        !- Vertex 1 Ycoordinate
    6.44347144178783,         !- Vertex 1 Zcoordinate
    19.716578334133,          !- Vertex 2 Xcoordinate
    -6.47602126804784,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    19.6676298514448,         !- Vertex 3 Xcoordinate
    -6.77200107486331,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    19.6676298514448,         !- Vertex 4 Xcoordinate
    -6.77200107486331,        !- Vertex 4 Ycoordinate
    6.44347144178783;         !- Vertex 4 Zcoordinate

Shading:Zone:Detailed,
    z2_louvre_21_OutBorder2,    !- Name
    Face_8e5cb91f,            !- Base Surface Name
    ,                         !- Transmittance Schedule Name
    ,                         !- Number of Vertices
    20.3946826409305,         !- Vertex 1 Xcoordinate
    -6.58816465133878,        !- Vertex 1 Ycoordinate
    4.95564695828783,         !- Vertex 1 Zcoordinate
    20.3457341582423,         !- Vertex 2 Xcoordinate
    -6.88414445815425,        !- Vertex 2 Ycoordinate
    4.95564695828783,         !- Vertex 2 Zcoordinate
    19.6676298514448,         !- Vertex 3 Xcoordinate
    -6.77200107486331,        !- Vertex 3 Ycoordinate
    4.95564695828783,         !- Vertex 3 Zcoordinate
    19.716578334133,          !- Vertex 4 Xcoordinate
