
Version,
  22.2;                                   !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  Suburbs,                                !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections,            !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Shading:Building:Detailed,
  Shade_5a9eb190,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.897741454716, -4.29187621031573, 3.33530311500004, !- X,Y,Z Vertex 1 {m}
  -40.2134763551682, -6.20104989065202, 3.10083896632203, !- X,Y,Z Vertex 2 {m}
  36.0759435646501, -18.8176246172082, 3.10083896632203, !- X,Y,Z Vertex 3 {m}
  36.3916784651023, -16.9084509368717, 3.33530311500004; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_85dae0d1,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.0585861792712, 7.73820939842038, 3.45653906651468, !- X,Y,Z Vertex 1 {m}
  19.4142480030994, 9.88881166690839, 3.26752386000003, !- X,Y,Z Vertex 2 {m}
  -36.0360166412747, 19.0590532053596, 3.26752386000003, !- X,Y,Z Vertex 3 {m}
  -36.3916784651029, 16.9084509368716, 3.45653906651468; !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  Shade_f81126aa,                         !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.6622993361852, 3.17854778430802, 7.0841717702404, !- X,Y,Z Vertex 1 {m}
  -38.8259010352025, 2.18928730858962, 6.77731211671877, !- X,Y,Z Vertex 2 {m}
  27.7932992515569, -8.82804798540924, 6.77731211671877, !- X,Y,Z Vertex 3 {m}
  27.9569009505742, -7.83878750969096, 7.08417177024044; !- X,Y,Z Vertex 4 {m}

Zone,
  Z1_Ground_Floor_e5e76ca5,               !- Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  8.87557789500007,                       !- Ceiling Height {m}
  8271.70878182,                          !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Z1_Ground_Floor_e5e76ca5_Space,         !- Name
  Z1_Ground_Floor_e5e76ca5,               !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ProgramType_e5ac29a0_8ec855c7;          !- Space Type

SpaceList,
  ProgramType_e5ac29a0_8ec855c7,          !- Name
  Z2_First_Floor_ba8414e7_Space,          !- Space Name 1
  Z1_Ground_Floor_e5e76ca5_Space;         !- Space Name 2

Lights,
  Lighting_fc733972,                      !- Name
  ProgramType_e5ac29a0_8ec855c7,          !- Zone or ZoneList or Space or SpaceList Name
  SeasonalSchedule_7de19e4d,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.01499,                                !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.32,                                   !- Fraction Radiant
  0.25,                                   !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Day:Interval,
  WeeklySchedule_5c7ec62a_Sunday,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  SeasonalSchedule_7de19e4d Week Rule - Jan1-Jan6, !- Name
  Schedule Day 4,                         !- Sunday Schedule:Day Name
  Schedule Day 4,                         !- Monday Schedule:Day Name
  Schedule Day 4,                         !- Tuesday Schedule:Day Name
  Schedule Day 4,                         !- Wednesday Schedule:Day Name
  Schedule Day 4,                         !- Thursday Schedule:Day Name
  Schedule Day 4,                         !- Friday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- Saturday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Hol 1,          !- Holiday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- CustomDay1 Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SeasonalSchedule_7de19e4d Week Rule - Jan7-Jun30, !- Name
  WeeklySchedule_5c7ec62a_Sunday,         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- Saturday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Hol 1,          !- Holiday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- CustomDay1 Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_7de19e4d Week Rule - Jul1-Sep1, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Hol 1,          !- Holiday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- CustomDay1 Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday;         !- CustomDay2 Schedule:Day Name

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.1;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SeasonalSchedule_7de19e4d Week Rule - Sep2-Dec15, !- Name
  WeeklySchedule_5c7ec62a_Sunday,         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- Saturday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Hol 1,          !- Holiday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- CustomDay1 Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_7de19e4d Week Rule - Dec16-Dec22, !- Name
  WeeklySchedule_5c7ec62a_Sunday,         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Hol 1,          !- Holiday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- CustomDay1 Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday;         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  SeasonalSchedule_7de19e4d Week Rule - Dec23-Dec31, !- Name
  Schedule Day 5,                         !- Sunday Schedule:Day Name
  Schedule Day 5,                         !- Monday Schedule:Day Name
  Schedule Day 5,                         !- Tuesday Schedule:Day Name
  Schedule Day 5,                         !- Wednesday Schedule:Day Name
  Schedule Day 5,                         !- Thursday Schedule:Day Name
  Schedule Day 5,                         !- Friday Schedule:Day Name
  Schedule Day 5,                         !- Saturday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Hol 1,          !- Holiday Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday,         !- CustomDay1 Schedule:Day Name
  WeeklySchedule_5c7ec62a_Sunday;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SeasonalSchedule_7de19e4d,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  SeasonalSchedule_7de19e4d Week Rule - Jan1-Jan6, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  6,                                      !- End Day 1
  SeasonalSchedule_7de19e4d Week Rule - Jan7-Jun30, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  7,                                      !- Start Day 2
  6,                                      !- End Month 2
  30,                                     !- End Day 2
  SeasonalSchedule_7de19e4d Week Rule - Jul1-Sep1, !- Schedule:Week Name 3
  7,                                      !- Start Month 3
  1,                                      !- Start Day 3
  9,                                      !- End Month 3
  1,                                      !- End Day 3
  SeasonalSchedule_7de19e4d Week Rule - Sep2-Dec15, !- Schedule:Week Name 4
  9,                                      !- Start Month 4
  2,                                      !- Start Day 4
  12,                                     !- End Month 4
  15,                                     !- End Day 4
  SeasonalSchedule_7de19e4d Week Rule - Dec16-Dec22, !- Schedule:Week Name 5
  12,                                     !- Start Month 5
  16,                                     !- Start Day 5
  12,                                     !- End Month 5
  22,                                     !- End Day 5
  SeasonalSchedule_7de19e4d Week Rule - Dec23-Dec31, !- Schedule:Week Name 6
  12,                                     !- Start Month 6
  23,                                     !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Day:Interval,
  WeeklySchedule_5c7ec62a_Monday_SmrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  WeeklySchedule_5c7ec62a_Monday_SmrDsn_WntrDsn 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  WeeklySchedule_5c7ec62a_Hol 1,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

People,
  People_8a6c910f,                        !- Name
  ProgramType_e5ac29a0_8ec855c7,          !- Zone or ZoneList or Space or SpaceList Name
  SeasonalSchedule_7de19e4d,              !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.09,                                   !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Seated Adult Activity;                  !- Activity Level Schedule Name

ScheduleTypeLimits,
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  Seated Adult Activity_Day Schedule,     !- Name
  Activity Level,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Seated Adult Activity Week Rule - Jan1-Dec31, !- Name
  Seated Adult Activity_Day Schedule,     !- Sunday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Monday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Tuesday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Wednesday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Thursday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Friday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Saturday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- Holiday Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- SummerDesignDay Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- WinterDesignDay Schedule:Day Name
  Seated Adult Activity_Day Schedule,     !- CustomDay1 Schedule:Day Name
  Seated Adult Activity_Day Schedule;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Seated Adult Activity,                  !- Name
  Activity Level,                         !- Schedule Type Limits Name
  Seated Adult Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  Equipment_40ac70af,                     !- Name
  ProgramType_e5ac29a0_8ec855c7,          !- Zone or ZoneList or Space or SpaceList Name
  SeasonalSchedule_7de19e4d,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6,                                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0,                                      !- Fraction Lost
  Electric Equipment;                     !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Infiltration_cf99697a,                  !- Name
  ProgramType_e5ac29a0_8ec855c7,          !- Zone or ZoneList or Space or SpaceList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.00028,                                !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Shading:Zone:Detailed,
  Aperture_0fc1efd5_OutBorder0,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.5265046485185, -7.6022317480605, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  26.5265046485185, -7.6022317480605, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  26.4775561658303, -7.89821155487597, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  26.4775561658303, -7.89821155487597, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0fc1efd5_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0fc1efd5_OutBorder1,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.2046089553159, -7.71437513135145, 4.95564695828783, !- X,Y,Z Vertex 1 {m}
  27.1556604726277, -8.01035493816692, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  26.4775561658303, -7.89821155487597, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  26.5265046485185, -7.6022317480605, 4.95564695828783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0fc1efd5_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0fc1efd5_OutBorder2,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.1556604726277, -8.01035493816692, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  27.1556604726277, -8.01035493816692, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  27.2046089553159, -7.71437513135145, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  27.2046089553159, -7.71437513135145, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0fc1efd5_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0fc1efd5_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.5265046485185, -7.6022317480605, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  26.4775561658303, -7.89821155487597, 6.44347144178783, !- X,Y,Z Vertex 2 {m}
  27.1556604726277, -8.01035493816692, 6.44347144178783, !- X,Y,Z Vertex 3 {m}
  27.2046089553159, -7.71437513135145, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0fc1efd5_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2de764c5_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.716578334133, -6.47602126804784, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  19.6676298514448, -6.77200107486331, 6.44347144178783, !- X,Y,Z Vertex 2 {m}
  20.3457341582423, -6.88414445815425, 6.44347144178783, !- X,Y,Z Vertex 3 {m}
  20.3946826409305, -6.58816465133878, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2de764c5_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2de764c5_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.716578334133, -6.47602126804784, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  19.716578334133, -6.47602126804784, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  19.6676298514448, -6.77200107486331, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  19.6676298514448, -6.77200107486331, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2de764c5_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2de764c5_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.3946826409305, -6.58816465133878, 4.95564695828783, !- X,Y,Z Vertex 1 {m}
  20.3457341582423, -6.88414445815425, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  19.6676298514448, -6.77200107486331, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  19.716578334133, -6.47602126804784, 4.95564695828783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2de764c5_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2de764c5_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.3457341582423, -6.88414445815425, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  20.3457341582423, -6.88414445815425, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  20.3946826409305, -6.58816465133878, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  20.3946826409305, -6.58816465133878, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2de764c5_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a26e75cb_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.0642981553671, -7.36041528771921, 6.44347144178782, !- X,Y,Z Vertex 1 {m}
  25.0153496726789, -7.65639509453468, 6.44347144178782, !- X,Y,Z Vertex 2 {m}
  26.4621652158758, -7.89566623377618, 6.44347144178783, !- X,Y,Z Vertex 3 {m}
  26.511113698564, -7.59968642696071, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a26e75cb_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a26e75cb_OutBorder1,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.0642981553671, -7.36041528771921, 6.44347144178782, !- X,Y,Z Vertex 1 {m}
  25.0642981553671, -7.36041528771921, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  25.0153496726789, -7.65639509453468, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  25.0153496726789, -7.65639509453468, 6.44347144178782; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a26e75cb_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a26e75cb_OutBorder2,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.511113698564, -7.59968642696071, 4.95564695828783, !- X,Y,Z Vertex 1 {m}
  26.4621652158758, -7.89566623377618, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  25.0153496726789, -7.65639509453468, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  25.0642981553671, -7.36041528771921, 4.95564695828783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a26e75cb_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a26e75cb_OutBorder3,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.4621652158758, -7.89566623377618, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  26.4621652158758, -7.89566623377618, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  26.511113698564, -7.59968642696071, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  26.511113698564, -7.59968642696071, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a26e75cb_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaca6549_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7591462419014, -6.97919438706394, 6.44347144178782, !- X,Y,Z Vertex 1 {m}
  22.7101977592132, -7.27517419387941, 6.44347144178782, !- X,Y,Z Vertex 2 {m}
  24.15701330241, -7.51444533312084, 6.44347144178783, !- X,Y,Z Vertex 3 {m}
  24.2059617850983, -7.21846552630537, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaca6549_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaca6549_OutBorder1,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.7591462419014, -6.97919438706394, 6.44347144178782, !- X,Y,Z Vertex 1 {m}
  22.7591462419014, -6.97919438706394, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  22.7101977592132, -7.27517419387941, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  22.7101977592132, -7.27517419387941, 6.44347144178782; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaca6549_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaca6549_OutBorder2,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.2059617850983, -7.21846552630537, 4.95564695828783, !- X,Y,Z Vertex 1 {m}
  24.15701330241, -7.51444533312084, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  22.7101977592132, -7.27517419387941, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  22.7591462419014, -6.97919438706394, 4.95564695828783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaca6549_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaca6549_OutBorder3,           !- Name
  Face_c361897f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.15701330241, -7.51444533312084, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  24.15701330241, -7.51444533312084, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  24.2059617850983, -7.21846552630537, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  24.2059617850983, -7.21846552630537, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaca6549_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ef152a57_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.410073590885, -6.59070997243855, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  20.410073590885, -6.59070997243855, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  20.3611251081968, -6.88668977925402, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  20.3611251081968, -6.88668977925402, 6.44347144178783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ef152a57_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ef152a57_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8568891340819, -6.82998111168006, 4.95564695828783, !- X,Y,Z Vertex 1 {m}
  21.8079406513937, -7.12596091849552, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  20.3611251081968, -6.88668977925402, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  20.410073590885, -6.59070997243855, 4.95564695828783; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ef152a57_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ef152a57_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8079406513937, -7.12596091849552, 6.44347144178782, !- X,Y,Z Vertex 1 {m}
  21.8079406513937, -7.12596091849552, 4.95564695828783, !- X,Y,Z Vertex 2 {m}
  21.8568891340819, -6.82998111168006, 4.95564695828783, !- X,Y,Z Vertex 3 {m}
  21.8568891340819, -6.82998111168006, 6.44347144178782; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ef152a57_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ef152a57_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.410073590885, -6.59070997243855, 6.44347144178783, !- X,Y,Z Vertex 1 {m}
  20.3611251081968, -6.88668977925402, 6.44347144178783, !- X,Y,Z Vertex 2 {m}
  21.8079406513937, -7.12596091849552, 6.44347144178782, !- X,Y,Z Vertex 3 {m}
  21.8568891340819, -6.82998111168006, 6.44347144178782; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ef152a57_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_03addfc9_OutBorder0,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7228651362506, 13.6679673463943, 0.0499999999999695, !- X,Y,Z Vertex 1 {m}
  30.6739166535623, 13.3719875395788, 0.0499999999999711, !- X,Y,Z Vertex 2 {m}
  29.9806784180525, 13.4866337383677, 0.0499999999999711, !- X,Y,Z Vertex 3 {m}
  30.0296269007407, 13.7826135451832, 0.0499999999999695; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_03addfc9_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_03addfc9_OutBorder1,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0296269007407, 13.7826135451832, 2.18381946536186, !- X,Y,Z Vertex 1 {m}
  30.0296269007407, 13.7826135451832, 0.0499999999999695, !- X,Y,Z Vertex 2 {m}
  29.9806784180525, 13.4866337383677, 0.0499999999999711, !- X,Y,Z Vertex 3 {m}
  29.9806784180525, 13.4866337383677, 2.18381946536187; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_03addfc9_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_03addfc9_OutBorder2,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0296269007407, 13.7826135451832, 2.18381946536186, !- X,Y,Z Vertex 1 {m}
  29.9806784180525, 13.4866337383677, 2.18381946536187, !- X,Y,Z Vertex 2 {m}
  30.6739166535624, 13.3719875395789, 2.18381946536187, !- X,Y,Z Vertex 3 {m}
  30.7228651362506, 13.6679673463943, 2.18381946536186; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_03addfc9_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_03addfc9_OutBorder3,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.6739166535624, 13.3719875395789, 2.18381946536187, !- X,Y,Z Vertex 1 {m}
  30.6739166535623, 13.3719875395788, 0.049999999999971, !- X,Y,Z Vertex 2 {m}
  30.7228651362506, 13.6679673463943, 0.0499999999999693, !- X,Y,Z Vertex 3 {m}
  30.7228651362506, 13.6679673463943, 2.18381946536186; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_03addfc9_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_08fe8d34_OutBorder0,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1607387654476, 15.249330555458, 2.18381946536186, !- X,Y,Z Vertex 1 {m}
  21.1607387654476, 15.249330555458, 0.0499999999999695, !- X,Y,Z Vertex 2 {m}
  21.1117902827594, 14.9533507486425, 0.0499999999999711, !- X,Y,Z Vertex 3 {m}
  21.1117902827594, 14.9533507486425, 2.18381946536187; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_08fe8d34_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_08fe8d34_OutBorder1,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1607387654476, 15.249330555458, 2.18381946536186, !- X,Y,Z Vertex 1 {m}
  21.1117902827594, 14.9533507486425, 2.18381946536187, !- X,Y,Z Vertex 2 {m}
  21.8050285182693, 14.8387045498536, 2.18381946536187, !- X,Y,Z Vertex 3 {m}
  21.8539770009575, 15.1346843566691, 2.18381946536186; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_08fe8d34_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_08fe8d34_OutBorder2,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8050285182693, 14.8387045498536, 2.18381946536187, !- X,Y,Z Vertex 1 {m}
  21.8050285182693, 14.8387045498536, 0.049999999999971, !- X,Y,Z Vertex 2 {m}
  21.8539770009575, 15.1346843566691, 0.0499999999999693, !- X,Y,Z Vertex 3 {m}
  21.8539770009575, 15.1346843566691, 2.18381946536186; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_08fe8d34_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_08fe8d34_OutBorder3,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8539770009575, 15.1346843566691, 0.0499999999999695, !- X,Y,Z Vertex 1 {m}
  21.8050285182693, 14.8387045498536, 0.0499999999999711, !- X,Y,Z Vertex 2 {m}
  21.1117902827594, 14.9533507486425, 0.0499999999999711, !- X,Y,Z Vertex 3 {m}
  21.1607387654476, 15.249330555458, 0.0499999999999695; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_08fe8d34_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24e08afd_OutBorder0,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1607387654477, 15.249330555458, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  21.1607387654477, 15.249330555458, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  21.1117902827595, 14.9533507486426, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  21.1117902827595, 14.9533507486426, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24e08afd_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24e08afd_OutBorder1,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1607387654477, 15.249330555458, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  21.1117902827595, 14.9533507486426, 3.76776731853864, !- X,Y,Z Vertex 2 {m}
  21.8050285182693, 14.8387045498537, 3.76776731853864, !- X,Y,Z Vertex 3 {m}
  21.8539770009576, 15.1346843566691, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24e08afd_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24e08afd_OutBorder2,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8050285182693, 14.8387045498537, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  21.8050285182693, 14.8387045498537, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  21.8539770009576, 15.1346843566691, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  21.8539770009576, 15.1346843566691, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24e08afd_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24e08afd_OutBorder3,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8539770009576, 15.1346843566691, 2.20381946536187, !- X,Y,Z Vertex 1 {m}
  21.8050285182693, 14.8387045498537, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  21.1117902827595, 14.9533507486426, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  21.1607387654477, 15.249330555458, 2.20381946536187; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24e08afd_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_279aa401_OutBorder0,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7228651362506, 13.6679673463944, 2.20381946536187, !- X,Y,Z Vertex 1 {m}
  30.6739166535624, 13.3719875395789, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  29.9806784180526, 13.4866337383678, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  30.0296269007408, 13.7826135451833, 2.20381946536187; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_279aa401_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_279aa401_OutBorder1,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0296269007408, 13.7826135451833, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  30.0296269007408, 13.7826135451833, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  29.9806784180526, 13.4866337383678, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  29.9806784180526, 13.4866337383678, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_279aa401_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_279aa401_OutBorder2,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0296269007408, 13.7826135451833, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  29.9806784180526, 13.4866337383678, 3.76776731853864, !- X,Y,Z Vertex 2 {m}
  30.6739166535624, 13.3719875395789, 3.76776731853864, !- X,Y,Z Vertex 3 {m}
  30.7228651362506, 13.6679673463944, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_279aa401_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_279aa401_OutBorder3,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.6739166535624, 13.3719875395789, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  30.6739166535624, 13.3719875395789, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  30.7228651362506, 13.6679673463944, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  30.7228651362506, 13.6679673463944, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_279aa401_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_43b9632c_OutBorder0,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8737089880786, 15.1314211244899, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  21.8247605053904, 14.8354413176744, 3.76776731853864, !- X,Y,Z Vertex 2 {m}
  23.1871047341896, 14.6101398566855, 3.76776731853864, !- X,Y,Z Vertex 3 {m}
  23.2360532168778, 14.9061196635009, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_43b9632c_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_43b9632c_OutBorder1,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1871047341896, 14.6101398566855, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  23.1871047341896, 14.6101398566855, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  23.2360532168778, 14.9061196635009, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  23.2360532168778, 14.9061196635009, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_43b9632c_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_43b9632c_OutBorder2,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.2360532168778, 14.9061196635009, 2.20381946536187, !- X,Y,Z Vertex 1 {m}
  23.1871047341896, 14.6101398566855, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  21.8247605053904, 14.8354413176744, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  21.8737089880786, 15.1314211244899, 2.20381946536187; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_43b9632c_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_43b9632c_OutBorder3,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8737089880786, 15.1314211244899, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  21.8737089880786, 15.1314211244899, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  21.8247605053904, 14.8354413176744, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  21.8247605053904, 14.8354413176744, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_43b9632c_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_97767a63_OutBorder0,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8737089880786, 15.1314211244899, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  21.8737089880786, 15.1314211244899, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  21.8247605053904, 14.8354413176744, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  21.8247605053904, 14.8354413176744, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_97767a63_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_97767a63_OutBorder1,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8737089880786, 15.1314211244899, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  21.8247605053904, 14.8354413176744, 5.45560784999998, !- X,Y,Z Vertex 2 {m}
  23.1871047341896, 14.6101398566855, 5.45560784999998, !- X,Y,Z Vertex 3 {m}
  23.2360532168778, 14.9061196635009, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_97767a63_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_97767a63_OutBorder2,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.1871047341896, 14.6101398566855, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  23.1871047341896, 14.6101398566855, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  23.2360532168778, 14.9061196635009, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  23.2360532168778, 14.9061196635009, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_97767a63_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_97767a63_OutBorder3,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.2360532168778, 14.9061196635009, 3.78776731853864, !- X,Y,Z Vertex 1 {m}
  23.1871047341896, 14.6101398566855, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  21.8247605053904, 14.8354413176744, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  21.8737089880786, 15.1314211244899, 3.78776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_97767a63_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c958f529_OutBorder0,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8050285182693, 14.8387045498536, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  21.8050285182693, 14.8387045498536, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  21.8539770009575, 15.1346843566691, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  21.8539770009575, 15.1346843566691, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c958f529_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c958f529_OutBorder1,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.8539770009575, 15.1346843566691, 3.78776731853864, !- X,Y,Z Vertex 1 {m}
  21.8050285182693, 14.8387045498536, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  21.1117902827594, 14.9533507486425, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  21.1607387654477, 15.249330555458, 3.78776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c958f529_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c958f529_OutBorder2,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1607387654477, 15.249330555458, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  21.1607387654477, 15.249330555458, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  21.1117902827594, 14.9533507486425, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  21.1117902827594, 14.9533507486425, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c958f529_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c958f529_OutBorder3,           !- Name
  Face_38385282,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.1607387654477, 15.249330555458, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  21.1117902827594, 14.9533507486425, 5.45560784999998, !- X,Y,Z Vertex 2 {m}
  21.8050285182693, 14.8387045498536, 5.45560784999998, !- X,Y,Z Vertex 3 {m}
  21.8539770009575, 15.1346843566691, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c958f529_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f5a770c5_OutBorder0,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9609464309316, 13.489896970547, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  29.9609464309316, 13.489896970547, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  30.0098949136198, 13.7858767773625, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  30.0098949136198, 13.7858767773625, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f5a770c5_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f5a770c5_OutBorder1,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0098949136198, 13.7858767773625, 2.20381946536187, !- X,Y,Z Vertex 1 {m}
  29.9609464309316, 13.489896970547, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  28.5986022021323, 13.715198431536, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  28.6475506848205, 14.0111782383514, 2.20381946536187; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f5a770c5_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f5a770c5_OutBorder2,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6475506848205, 14.0111782383514, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  28.6475506848205, 14.0111782383514, 2.20381946536187, !- X,Y,Z Vertex 2 {m}
  28.5986022021323, 13.715198431536, 2.20381946536187, !- X,Y,Z Vertex 3 {m}
  28.5986022021323, 13.715198431536, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f5a770c5_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f5a770c5_OutBorder3,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6475506848205, 14.0111782383514, 3.76776731853864, !- X,Y,Z Vertex 1 {m}
  28.5986022021323, 13.715198431536, 3.76776731853864, !- X,Y,Z Vertex 2 {m}
  29.9609464309316, 13.489896970547, 3.76776731853864, !- X,Y,Z Vertex 3 {m}
  30.0098949136198, 13.7858767773625, 3.76776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f5a770c5_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd679465_OutBorder0,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0098949136198, 13.7858767773625, 3.78776731853864, !- X,Y,Z Vertex 1 {m}
  29.9609464309316, 13.489896970547, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  28.5986022021323, 13.715198431536, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  28.6475506848205, 14.0111782383514, 3.78776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd679465_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd679465_OutBorder1,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6475506848205, 14.0111782383514, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  28.6475506848205, 14.0111782383514, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  28.5986022021323, 13.715198431536, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  28.5986022021323, 13.715198431536, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd679465_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd679465_OutBorder2,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.6475506848205, 14.0111782383514, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  28.5986022021323, 13.715198431536, 5.45560784999998, !- X,Y,Z Vertex 2 {m}
  29.9609464309316, 13.489896970547, 5.45560784999998, !- X,Y,Z Vertex 3 {m}
  30.0098949136198, 13.7858767773625, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd679465_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd679465_OutBorder3,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9609464309316, 13.489896970547, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  29.9609464309316, 13.489896970547, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  30.0098949136198, 13.7858767773625, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  30.0098949136198, 13.7858767773625, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd679465_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd776689_OutBorder0,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0296269007407, 13.7826135451832, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  29.9806784180525, 13.4866337383677, 5.45560784999998, !- X,Y,Z Vertex 2 {m}
  30.6739166535624, 13.3719875395789, 5.45560784999998, !- X,Y,Z Vertex 3 {m}
  30.7228651362506, 13.6679673463943, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd776689_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd776689_OutBorder1,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.6739166535624, 13.3719875395789, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  30.6739166535624, 13.3719875395789, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  30.7228651362506, 13.6679673463943, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  30.7228651362506, 13.6679673463943, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd776689_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd776689_OutBorder2,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.7228651362506, 13.6679673463943, 3.78776731853864, !- X,Y,Z Vertex 1 {m}
  30.6739166535624, 13.3719875395789, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  29.9806784180525, 13.4866337383677, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  30.0296269007407, 13.7826135451832, 3.78776731853864; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd776689_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_fd776689_OutBorder3,           !- Name
  Face_78c5c85f,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  30.0296269007407, 13.7826135451832, 5.45560784999998, !- X,Y,Z Vertex 1 {m}
  30.0296269007407, 13.7826135451832, 3.78776731853864, !- X,Y,Z Vertex 2 {m}
  29.9806784180525, 13.4866337383677, 3.78776731853864, !- X,Y,Z Vertex 3 {m}
  29.9806784180525, 13.4866337383677, 5.45560784999998; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_fd776689_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0618d484_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.0276855780228, -12.8791879378845, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  11.9787370953346, -13.1751677447, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  10.8094518954148, -12.9817939568674, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  10.858400378103, -12.6858141500519, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0618d484_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0618d484_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.9787370953346, -13.1751677447, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  11.9787370953346, -13.1751677447, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  12.0276855780228, -12.8791879378845, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  12.0276855780228, -12.8791879378845, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0618d484_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0618d484_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.858400378103, -12.6858141500519, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  10.8094518954148, -12.9817939568674, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  11.9787370953346, -13.1751677447, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  12.0276855780228, -12.8791879378845, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0618d484_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0618d484_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.858400378103, -12.6858141500519, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  10.858400378103, -12.6858141500519, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  10.8094518954148, -12.9817939568674, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  10.8094518954148, -12.9817939568674, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0618d484_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0ae3e580_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.42122487105215, -9.99352590494311, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -5.42122487105215, -9.99352590494311, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -5.47017335374037, -10.2895057117586, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -5.47017335374037, -10.2895057117586, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0ae3e580_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0ae3e580_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.66625795557923, -10.2837584333195, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -3.71520643826745, -10.579738240135, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -5.47017335374037, -10.2895057117586, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -5.42122487105215, -9.99352590494311, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0ae3e580_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0ae3e580_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.71520643826745, -10.579738240135, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -3.71520643826745, -10.579738240135, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -3.66625795557923, -10.2837584333195, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -3.66625795557923, -10.2837584333195, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0ae3e580_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_0ae3e580_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.42122487105215, -9.99352590494311, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -5.47017335374037, -10.2895057117586, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -3.71520643826745, -10.579738240135, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -3.66625795557923, -10.2837584333195, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_0ae3e580_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1b44f4a0_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.902770950713108, -11.0393742799811, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  0.853822468024895, -11.3353540867965, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  1.54864847667487, -11.4502628679788, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  1.59759695936309, -11.1542830611633, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1b44f4a0_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1b44f4a0_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.902770950713108, -11.0393742799811, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  0.902770950713108, -11.0393742799811, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  0.853822468024895, -11.3353540867965, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  0.853822468024895, -11.3353540867965, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1b44f4a0_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1b44f4a0_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.59759695936309, -11.1542830611633, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  1.54864847667487, -11.4502628679788, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  0.853822468024895, -11.3353540867965, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  0.902770950713108, -11.0393742799811, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1b44f4a0_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1b44f4a0_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.54864847667487, -11.4502628679788, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  1.54864847667487, -11.4502628679788, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  1.59759695936309, -11.1542830611633, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  1.59759695936309, -11.1542830611633, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1b44f4a0_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_23efb862_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.5931189669648, -6.98829844319136, 1.76275185818252, !- X,Y,Z Vertex 1 {m}
  -23.642067449653, -7.28427825000683, 1.76275185818252, !- X,Y,Z Vertex 2 {m}
  -25.7841339107485, -6.93002805903585, 1.76275185818252, !- X,Y,Z Vertex 3 {m}
  -25.7351854280603, -6.63404825222038, 1.76275185818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_23efb862_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_23efb862_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.642067449653, -7.28427825000683, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -23.642067449653, -7.28427825000683, 1.76275185818252, !- X,Y,Z Vertex 2 {m}
  -23.5931189669648, -6.98829844319136, 1.76275185818252, !- X,Y,Z Vertex 3 {m}
  -23.5931189669648, -6.98829844319136, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_23efb862_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_23efb862_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.7351854280603, -6.63404825222038, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -25.7841339107485, -6.93002805903585, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -23.642067449653, -7.28427825000683, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -23.5931189669648, -6.98829844319136, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_23efb862_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_23efb862_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.7351854280603, -6.63404825222038, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -25.7351854280603, -6.63404825222038, 1.76275185818252, !- X,Y,Z Vertex 2 {m}
  -25.7841339107485, -6.93002805903585, 1.76275185818252, !- X,Y,Z Vertex 3 {m}
  -25.7841339107485, -6.93002805903585, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_23efb862_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2c988058_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.2417726954094, -13.0799709672634, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  13.1928242127212, -13.3759507740788, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  15.0464510637993, -13.6824994633513, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  15.0953995464875, -13.3865196565358, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2c988058_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2c988058_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.2417726954094, -13.0799709672634, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  13.2417726954094, -13.0799709672634, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  13.1928242127212, -13.3759507740788, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  13.1928242127212, -13.3759507740788, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2c988058_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2c988058_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.0953995464875, -13.3865196565358, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  15.0464510637993, -13.6824994633513, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  13.1928242127212, -13.3759507740788, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  13.2417726954094, -13.0799709672634, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2c988058_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2c988058_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.0464510637993, -13.6824994633513, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  15.0464510637993, -13.6824994633513, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  15.0953995464875, -13.3865196565358, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  15.0953995464875, -13.3865196565358, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2c988058_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_350ef13f_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.2028953006293, -16.0503415082868, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  31.1539468179411, -16.3463213151022, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  29.9169445643952, -16.1417486314302, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  29.9658930470834, -15.8457688246147, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_350ef13f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_350ef13f_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.1539468179411, -16.3463213151022, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  31.1539468179411, -16.3463213151022, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  31.2028953006293, -16.0503415082868, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  31.2028953006293, -16.0503415082868, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_350ef13f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_350ef13f_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9658930470834, -15.8457688246147, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  29.9169445643952, -16.1417486314302, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  31.1539468179411, -16.3463213151022, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  31.2028953006293, -16.0503415082868, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_350ef13f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_350ef13f_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9658930470834, -15.8457688246147, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  29.9658930470834, -15.8457688246147, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  29.9169445643952, -16.1417486314302, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  29.9169445643952, -16.1417486314302, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_350ef13f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_37eb1462_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.66977119477167, -9.62166631092407, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -7.66977119477167, -9.62166631092407, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -7.71871967745989, -9.91764611773954, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -7.71871967745989, -9.91764611773954, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_37eb1462_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_37eb1462_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.91480427929877, -9.91189883930048, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -5.96375276198698, -10.207878646116, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -7.71871967745989, -9.91764611773954, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -7.66977119477167, -9.62166631092407, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_37eb1462_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_37eb1462_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -5.96375276198698, -10.207878646116, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -5.96375276198698, -10.207878646116, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -5.91480427929877, -9.91189883930048, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -5.91480427929877, -9.91189883930048, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_37eb1462_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_37eb1462_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.66977119477167, -9.62166631092407, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -7.71871967745989, -9.91764611773954, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -5.96375276198698, -10.207878646116, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -5.91480427929877, -9.91189883930048, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_37eb1462_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_39ad89d0_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2571320124811, -15.7285554998087, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  29.2571320124811, -15.7285554998087, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  29.2081835297928, -16.0245353066241, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  29.2081835297928, -16.0245353066241, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_39ad89d0_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_39ad89d0_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9461610599623, -15.8425055924355, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  29.8972125772741, -16.138485399251, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  29.2081835297928, -16.0245353066241, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  29.2571320124811, -15.7285554998087, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_39ad89d0_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_39ad89d0_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.8972125772741, -16.138485399251, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  29.8972125772741, -16.138485399251, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  29.9461610599623, -15.8425055924355, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  29.9461610599623, -15.8425055924355, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_39ad89d0_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_39ad89d0_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.2571320124811, -15.7285554998087, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  29.2081835297928, -16.0245353066241, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  29.8972125772741, -16.138485399251, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  29.9461610599623, -15.8425055924355, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_39ad89d0_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_406244d0_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.0567154906501, -16.356922171524, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  33.0077670079619, -16.6529019783394, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  31.5162221205547, -16.4062335995555, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  31.565170603243, -16.11025379274, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_406244d0_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_406244d0_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.0077670079619, -16.6529019783394, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  33.0077670079619, -16.6529019783394, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  33.0567154906501, -16.356922171524, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  33.0567154906501, -16.356922171524, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_406244d0_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_406244d0_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.565170603243, -16.11025379274, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  31.5162221205547, -16.4062335995555, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  33.0077670079619, -16.6529019783394, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  33.0567154906501, -16.356922171524, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_406244d0_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_406244d0_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  31.565170603243, -16.11025379274, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  31.565170603243, -16.11025379274, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  31.5162221205547, -16.4062335995555, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  31.5162221205547, -16.4062335995555, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_406244d0_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4135a5f2_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2974893091946, -13.7506963677361, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  17.2974893091946, -13.7506963677361, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  17.2485408265063, -14.0466761745516, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  17.2485408265063, -14.0466761745516, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4135a5f2_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4135a5f2_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.9865183566757, -13.864646460363, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  17.9375698739875, -14.1606262671785, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  17.2485408265063, -14.0466761745516, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  17.2974893091946, -13.7506963677361, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4135a5f2_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4135a5f2_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.9375698739875, -14.1606262671785, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  17.9375698739875, -14.1606262671785, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  17.9865183566757, -13.864646460363, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  17.9865183566757, -13.864646460363, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4135a5f2_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4135a5f2_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2974893091946, -13.7506963677361, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  17.2485408265063, -14.0466761745516, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  17.9375698739875, -14.1606262671785, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  17.9865183566757, -13.864646460363, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4135a5f2_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4465218b_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.8708701423009, -5.75803937008338, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -32.8708701423009, -5.75803937008338, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -32.8219216596127, -5.46205956326791, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -32.8219216596127, -5.46205956326791, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4465218b_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4465218b_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.9912068595324, -5.26868577543536, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -34.0401553422206, -5.56466558225082, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -32.8708701423009, -5.75803937008338, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -32.8219216596127, -5.46205956326791, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4465218b_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4465218b_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.9912068595324, -5.26868577543536, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -33.9912068595324, -5.26868577543536, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -34.0401553422206, -5.56466558225082, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -34.0401553422206, -5.56466558225082, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4465218b_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_4465218b_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.8219216596127, -5.46205956326791, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -32.8708701423009, -5.75803937008338, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -34.0401553422206, -5.56466558225082, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -33.9912068595324, -5.26868577543536, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_4465218b_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_456fdd0d_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.8460644035633, -14.4762488511872, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  19.8460644035633, -14.4762488511872, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  19.8950128862516, -14.1802690443717, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  19.8950128862516, -14.1802690443717, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_456fdd0d_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_456fdd0d_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.6580106327057, -13.9756963606997, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  18.6090621500175, -14.2716761675151, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  19.8460644035633, -14.4762488511872, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  19.8950128862516, -14.1802690443717, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_456fdd0d_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_456fdd0d_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.6580106327057, -13.9756963606997, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  18.6580106327057, -13.9756963606997, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  18.6090621500175, -14.2716761675151, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  18.6090621500175, -14.2716761675151, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_456fdd0d_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_456fdd0d_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.8950128862516, -14.1802690443717, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  19.8460644035633, -14.4762488511872, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  18.6090621500175, -14.2716761675151, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  18.6580106327057, -13.9756963606997, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_456fdd0d_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5388a776_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.5406970097938, -7.16234564764609, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -22.589645492482, -7.45832545446156, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -21.8948194838321, -7.57323423564382, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -21.8458710011439, -7.27725442882835, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5388a776_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5388a776_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.5406970097938, -7.16234564764609, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -22.5406970097938, -7.16234564764609, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  -22.589645492482, -7.45832545446156, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  -22.589645492482, -7.45832545446156, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5388a776_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5388a776_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.8458710011439, -7.27725442882835, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  -21.8948194838321, -7.57323423564382, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -22.589645492482, -7.45832545446156, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -22.5406970097938, -7.16234564764609, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5388a776_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5388a776_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.8948194838321, -7.57323423564382, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -21.8948194838321, -7.57323423564382, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -21.8458710011439, -7.27725442882835, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -21.8458710011439, -7.27725442882835, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5388a776_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_600591af_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1486166763118, -12.5684316988188, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  10.0996681936236, -12.8644115056343, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  10.7944942022736, -12.9793202868166, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  10.8434426849618, -12.6833404800011, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_600591af_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_600591af_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.1486166763118, -12.5684316988188, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  10.1486166763118, -12.5684316988188, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  10.0996681936236, -12.8644115056343, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  10.0996681936236, -12.8644115056343, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_600591af_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_600591af_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.8434426849618, -12.6833404800011, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  10.7944942022736, -12.9793202868166, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  10.0996681936236, -12.8644115056343, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  10.1486166763118, -12.5684316988188, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_600591af_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_600591af_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  10.7944942022736, -12.9793202868166, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  10.7944942022736, -12.9793202868166, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  10.8434426849618, -12.6833404800011, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  10.8434426849618, -12.6833404800011, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_600591af_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6358e82d_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.1610864405098, -5.87542182131647, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -32.1610864405098, -5.87542182131647, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -32.1121379578216, -5.579442014501, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -32.1121379578216, -5.579442014501, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6358e82d_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6358e82d_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.8069639664715, -5.4645332333188, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -32.8559124491597, -5.76051304013427, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -32.1610864405098, -5.87542182131647, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -32.1121379578216, -5.579442014501, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6358e82d_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6358e82d_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.8069639664715, -5.4645332333188, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -32.8069639664715, -5.4645332333188, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  -32.8559124491597, -5.76051304013427, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  -32.8559124491597, -5.76051304013427, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6358e82d_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6358e82d_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.1121379578216, -5.579442014501, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  -32.1610864405098, -5.87542182131647, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -32.8559124491597, -5.76051304013427, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -32.8069639664715, -5.4645332333188, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6358e82d_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_700ac08a_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.89974451487936, -11.7003848854539, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  4.85079603219115, -11.9963646922694, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  6.70442288326933, -12.3029133815419, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  6.75337136595754, -12.0069335747264, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_700ac08a_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_700ac08a_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.89974451487936, -11.7003848854539, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  4.89974451487936, -11.7003848854539, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  4.85079603219115, -11.9963646922694, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  4.85079603219115, -11.9963646922694, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_700ac08a_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_700ac08a_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.75337136595754, -12.0069335747264, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  6.70442288326933, -12.3029133815419, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  4.85079603219115, -11.9963646922694, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  4.89974451487936, -11.7003848854539, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_700ac08a_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_700ac08a_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.70442288326933, -12.3029133815419, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  6.70442288326933, -12.3029133815419, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  6.75337136595754, -12.0069335747264, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  6.75337136595754, -12.0069335747264, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_700ac08a_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_770a6c4b_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.4061128496548, -4.53855843413897, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.4061128496548, -4.53855843413897, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.455061332343, -4.83453824095444, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.455061332343, -4.83453824095444, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_770a6c4b_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_770a6c4b_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.6511459341818, -4.82879096251538, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -36.70009441687, -5.12477076933085, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.455061332343, -4.83453824095444, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.4061128496548, -4.53855843413897, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_770a6c4b_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_770a6c4b_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.70009441687, -5.12477076933085, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -36.70009441687, -5.12477076933085, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -36.6511459341818, -4.82879096251538, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -36.6511459341818, -4.82879096251538, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_770a6c4b_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_770a6c4b_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.4061128496548, -4.53855843413897, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.455061332343, -4.83453824095444, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -36.70009441687, -5.12477076933085, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -36.6511459341818, -4.82879096251538, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_770a6c4b_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7877c1bb_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.3327531104268, -9.01589050204443, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -11.381701593115, -9.3118703088599, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -9.62673467764205, -9.60210283723632, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -9.57778619495383, -9.30612303042085, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7877c1bb_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7877c1bb_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -11.3327531104268, -9.01589050204443, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -11.3327531104268, -9.01589050204443, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -11.381701593115, -9.3118703088599, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -11.381701593115, -9.3118703088599, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7877c1bb_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7877c1bb_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.57778619495383, -9.30612303042085, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -9.62673467764205, -9.60210283723632, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -11.381701593115, -9.3118703088599, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -11.3327531104268, -9.01589050204443, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7877c1bb_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7877c1bb_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.62673467764205, -9.60210283723632, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.62673467764205, -9.60210283723632, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -9.57778619495383, -9.30612303042085, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -9.57778619495383, -9.30612303042085, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7877c1bb_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_865f7322_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.9147448733726, -14.1835322765509, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  19.8657963906844, -14.4795120833664, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  20.5548254381656, -14.5934621759933, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  20.6037739208538, -14.2974823691778, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_865f7322_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_865f7322_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19.9147448733726, -14.1835322765509, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  19.9147448733726, -14.1835322765509, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  19.8657963906844, -14.4795120833664, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  19.8657963906844, -14.4795120833664, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_865f7322_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_865f7322_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.6037739208538, -14.2974823691778, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  20.5548254381656, -14.5934621759933, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  19.8657963906844, -14.4795120833664, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  19.9147448733726, -14.1835322765509, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_865f7322_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_865f7322_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  20.5548254381656, -14.5934621759933, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  20.5548254381656, -14.5934621759933, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  20.6037739208538, -14.2974823691778, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  20.6037739208538, -14.2974823691778, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_865f7322_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_894c362f_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.2772938586273, -15.3744535085159, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  25.2772938586273, -15.3744535085159, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  25.3262423413155, -15.0784737017004, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  25.3262423413155, -15.0784737017004, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_894c362f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_894c362f_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.0892400877695, -14.8739010180284, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  24.0402916050813, -15.1698808248438, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  25.2772938586273, -15.3744535085159, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  25.3262423413155, -15.0784737017004, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_894c362f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_894c362f_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  24.0892400877695, -14.8739010180284, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  24.0892400877695, -14.8739010180284, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  24.0402916050813, -15.1698808248438, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  24.0402916050813, -15.1698808248438, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_894c362f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_894c362f_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.3262423413155, -15.0784737017004, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  25.2772938586273, -15.3744535085159, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  24.0402916050813, -15.1698808248438, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  24.0892400877695, -14.8739010180284, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_894c362f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8a6f1287_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.55805420783279, -9.30938626260006, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.55805420783279, -9.30938626260006, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -9.607002690521, -9.60536606941553, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -9.607002690521, -9.60536606941553, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8a6f1287_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8a6f1287_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.86902516035155, -9.42333635522696, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -8.91797364303976, -9.71931616204243, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -9.607002690521, -9.60536606941553, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -9.55805420783279, -9.30938626260006, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8a6f1287_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8a6f1287_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.91797364303976, -9.71931616204243, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -8.91797364303976, -9.71931616204243, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -8.86902516035155, -9.42333635522696, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -8.86902516035155, -9.42333635522696, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8a6f1287_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8a6f1287_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.55805420783279, -9.30938626260006, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.607002690521, -9.60536606941553, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -8.91797364303976, -9.71931616204243, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -8.86902516035155, -9.42333635522696, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8a6f1287_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8b9d4556_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.2197365240955, -6.22315871343479, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -28.2686850067838, -6.51913852025026, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -27.5738589981338, -6.63404730143252, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -27.5249105154456, -6.33806749461705, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8b9d4556_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8b9d4556_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.2197365240955, -6.22315871343479, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -28.2197365240955, -6.22315871343479, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  -28.2686850067838, -6.51913852025026, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  -28.2686850067838, -6.51913852025026, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8b9d4556_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8b9d4556_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.5249105154456, -6.33806749461705, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  -27.5738589981338, -6.63404730143252, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -28.2686850067838, -6.51913852025026, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -28.2197365240955, -6.22315871343479, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8b9d4556_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8b9d4556_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.5738589981338, -6.63404730143252, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -27.5738589981338, -6.63404730143252, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -27.5249105154456, -6.33806749461705, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -27.5249105154456, -6.33806749461705, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8b9d4556_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8ef8db1f_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6553418090653, -16.6212994393983, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  34.6063933263771, -16.9172792462138, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  33.4114565432, -16.7196632565483, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  33.4604050258882, -16.4236834497329, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8ef8db1f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8ef8db1f_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  34.6063933263771, -16.9172792462138, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  34.6063933263771, -16.9172792462138, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  34.6553418090653, -16.6212994393983, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  34.6553418090653, -16.6212994393983, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8ef8db1f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8ef8db1f_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.4604050258882, -16.4236834497329, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  33.4114565432, -16.7196632565483, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  34.6063933263771, -16.9172792462138, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  34.6553418090653, -16.6212994393983, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8ef8db1f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_8ef8db1f_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.4604050258882, -16.4236834497329, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  33.4604050258882, -16.4236834497329, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  33.4114565432, -16.7196632565483, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  33.4114565432, -16.7196632565483, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_8ef8db1f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_934d8d58_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.141649385211, -15.5440794618742, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  28.0927009025227, -15.8400592686896, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  28.7817299500039, -15.9540093613165, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  28.8306784326921, -15.658029554501, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_934d8d58_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_934d8d58_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.141649385211, -15.5440794618742, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  28.141649385211, -15.5440794618742, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  28.0927009025227, -15.8400592686896, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  28.0927009025227, -15.8400592686896, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_934d8d58_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_934d8d58_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.8306784326921, -15.658029554501, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  28.7817299500039, -15.9540093613165, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  28.0927009025227, -15.8400592686896, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  28.141649385211, -15.5440794618742, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_934d8d58_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_934d8d58_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.7817299500039, -15.9540093613165, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  28.7817299500039, -15.9540093613165, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  28.8306784326921, -15.658029554501, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  28.8306784326921, -15.658029554501, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_934d8d58_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_938d70ee_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.5153042249556, -8.65494504905868, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -13.5153042249556, -8.65494504905868, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -13.5642527076438, -8.95092485587415, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -13.5642527076438, -8.95092485587415, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_938d70ee_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_938d70ee_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.8262751774743, -8.76889514168558, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -12.8752236601626, -9.06487494850105, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -13.5642527076438, -8.95092485587415, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -13.5153042249556, -8.65494504905868, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_938d70ee_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_938d70ee_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -12.8752236601626, -9.06487494850105, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -12.8752236601626, -9.06487494850105, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -12.8262751774743, -8.76889514168558, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -12.8262751774743, -8.76889514168558, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_938d70ee_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_938d70ee_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.5153042249556, -8.65494504905868, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -13.5642527076438, -8.95092485587415, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -12.8752236601626, -9.06487494850105, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -12.8262751774743, -8.76889514168558, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_938d70ee_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_954f8208_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.3406676223847, -6.53391495250043, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -26.3896161050729, -6.8298947593159, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -27.5589013049926, -6.63652097148335, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -27.5099528223044, -6.34054116466788, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_954f8208_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_954f8208_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.3896161050729, -6.8298947593159, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -26.3896161050729, -6.8298947593159, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -26.3406676223847, -6.53391495250043, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -26.3406676223847, -6.53391495250043, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_954f8208_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_954f8208_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.5099528223044, -6.34054116466788, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -27.5589013049926, -6.63652097148335, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -26.3896161050729, -6.8298947593159, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -26.3406676223847, -6.53391495250043, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_954f8208_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_954f8208_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.5099528223044, -6.34054116466788, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -27.5099528223044, -6.34054116466788, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -27.5589013049926, -6.63652097148335, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -27.5589013049926, -6.63652097148335, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_954f8208_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_997c5e56_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.9366374527996, -8.08913256314758, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -16.9855859354879, -8.38511236996305, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -15.806793043949, -8.58005851870643, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -15.7578445612608, -8.28407871189096, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_997c5e56_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_997c5e56_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -16.9366374527996, -8.08913256314758, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -16.9366374527996, -8.08913256314758, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -16.9855859354879, -8.38511236996305, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -16.9855859354879, -8.38511236996305, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_997c5e56_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_997c5e56_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.7578445612608, -8.28407871189096, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -15.806793043949, -8.58005851870643, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -16.9855859354879, -8.38511236996305, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -16.9366374527996, -8.08913256314758, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_997c5e56_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_997c5e56_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.806793043949, -8.58005851870643, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -15.806793043949, -8.58005851870643, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -15.7578445612608, -8.28407871189096, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -15.7578445612608, -8.28407871189096, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_997c5e56_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9cde4f76_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.114873884257, -4.4213451093329, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -39.1638223669452, -4.71732491614837, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -38.474793319464, -4.83127500877524, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -38.4258448367758, -4.53529520195977, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9cde4f76_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9cde4f76_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -39.114873884257, -4.4213451093329, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -39.114873884257, -4.4213451093329, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -39.1638223669452, -4.71732491614837, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -39.1638223669452, -4.71732491614837, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9cde4f76_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9cde4f76_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.4258448367758, -4.53529520195977, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -38.474793319464, -4.83127500877524, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -39.1638223669452, -4.71732491614837, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -39.114873884257, -4.4213451093329, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9cde4f76_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9cde4f76_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.474793319464, -4.83127500877524, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.474793319464, -4.83127500877524, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.4258448367758, -4.53529520195977, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.4258448367758, -4.53529520195977, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9cde4f76_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a5e33fba_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.78183985242397, -11.3501305190467, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  2.73289136973576, -11.6461103258622, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  1.56360616981608, -11.4527365380296, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  1.61255465250429, -11.1567567312142, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a5e33fba_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a5e33fba_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.73289136973576, -11.6461103258622, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  2.73289136973576, -11.6461103258622, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  2.78183985242397, -11.3501305190467, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  2.78183985242397, -11.3501305190467, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a5e33fba_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a5e33fba_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.61255465250429, -11.1567567312142, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  1.56360616981608, -11.4527365380296, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  2.73289136973576, -11.6461103258622, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  2.78183985242397, -11.3501305190467, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a5e33fba_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_a5e33fba_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.61255465250429, -11.1567567312142, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  1.61255465250429, -11.1567567312142, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  1.56360616981608, -11.4527365380296, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  1.56360616981608, -11.4527365380296, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_a5e33fba_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf506b3_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.8842513134693, -6.11326273433509, 1.76275185818252, !- X,Y,Z Vertex 1 {m}
  -28.9331997961575, -6.40924254115056, 1.76275185818252, !- X,Y,Z Vertex 2 {m}
  -31.0752662572531, -6.0549923501796, 1.76275185818252, !- X,Y,Z Vertex 3 {m}
  -31.0263177745649, -5.75901254336414, 1.76275185818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf506b3_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf506b3_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.9331997961575, -6.40924254115056, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -28.9331997961575, -6.40924254115056, 1.76275185818252, !- X,Y,Z Vertex 2 {m}
  -28.8842513134693, -6.11326273433509, 1.76275185818252, !- X,Y,Z Vertex 3 {m}
  -28.8842513134693, -6.11326273433509, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf506b3_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf506b3_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.0263177745649, -5.75901254336414, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -31.0752662572531, -6.0549923501796, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -28.9331997961575, -6.40924254115056, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -28.8842513134693, -6.11326273433509, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf506b3_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf506b3_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -31.0263177745649, -5.75901254336414, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -31.0263177745649, -5.75901254336414, 1.76275185818252, !- X,Y,Z Vertex 2 {m}
  -31.0752662572531, -6.0549923501796, 1.76275185818252, !- X,Y,Z Vertex 3 {m}
  -31.0752662572531, -6.0549923501796, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf506b3_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bd599418_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.37853222937405, -9.504452986118, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -8.42748071206226, -9.80043279293347, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -7.73845166458104, -9.91438288556034, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -7.68950318189283, -9.61840307874487, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bd599418_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bd599418_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.37853222937405, -9.504452986118, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -8.37853222937405, -9.504452986118, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -8.42748071206226, -9.80043279293347, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -8.42748071206226, -9.80043279293347, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bd599418_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bd599418_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.68950318189283, -9.61840307874487, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -7.73845166458104, -9.91438288556034, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -8.42748071206226, -9.80043279293347, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -8.37853222937405, -9.504452986118, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bd599418_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bd599418_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.73845166458104, -9.91438288556034, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -7.73845166458104, -9.91438288556034, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -7.68950318189283, -9.61840307874487, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -7.68950318189283, -9.61840307874487, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bd599418_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bf946f2f_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.349260911792024, -11.1363908310831, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -0.349260911792024, -11.1363908310831, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -0.300312429103811, -10.8404110242676, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -0.300312429103811, -10.8404110242676, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bf946f2f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bf946f2f_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.46959762902351, -10.6470372364351, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -1.51854611171172, -10.9430170432506, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -0.349260911792024, -11.1363908310831, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -0.300312429103811, -10.8404110242676, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bf946f2f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bf946f2f_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.46959762902351, -10.6470372364351, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -1.46959762902351, -10.6470372364351, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -1.51854611171172, -10.9430170432506, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -1.51854611171172, -10.9430170432506, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bf946f2f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bf946f2f_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.300312429103811, -10.8404110242676, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -0.349260911792024, -11.1363908310831, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -1.51854611171172, -10.9430170432506, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -1.46959762902351, -10.6470372364351, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bf946f2f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2a64228_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.3692200281552, -14.5894479230106, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  22.320271545467, -14.8854277298261, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  20.973398461458, -14.6626848523806, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  21.0223469441462, -14.3667050455651, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2a64228_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2a64228_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.320271545467, -14.8854277298261, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  22.320271545467, -14.8854277298261, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  22.3692200281552, -14.5894479230106, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  22.3692200281552, -14.5894479230106, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2a64228_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2a64228_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0223469441462, -14.3667050455651, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  20.973398461458, -14.6626848523806, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  22.320271545467, -14.8854277298261, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  22.3692200281552, -14.5894479230106, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2a64228_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2a64228_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21.0223469441462, -14.3667050455651, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  21.0223469441462, -14.3667050455651, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  20.973398461458, -14.6626848523806, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  20.973398461458, -14.6626848523806, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2a64228_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2c95495_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.1541861452, -4.91097706801169, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -36.2031346278882, -5.20695687482715, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -35.0506282285838, -5.39755582190193, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -35.0016797458955, -5.10157601508646, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2c95495_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2c95495_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -36.1541861452, -4.91097706801169, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -36.1541861452, -4.91097706801169, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -36.2031346278882, -5.20695687482715, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -36.2031346278882, -5.20695687482715, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2c95495_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2c95495_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0016797458955, -5.10157601508646, 0.865546508182515, !- X,Y,Z Vertex 1 {m}
  -35.0506282285838, -5.39755582190193, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -36.2031346278882, -5.20695687482715, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -36.1541861452, -4.91097706801169, 0.865546508182515; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2c95495_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c2c95495_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.0506282285838, -5.39755582190193, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -35.0506282285838, -5.39755582190193, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -35.0016797458955, -5.10157601508646, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -35.0016797458955, -5.10157601508646, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c2c95495_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d7004dcd_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.18076222607061, -12.0776145253711, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  7.1318137433824, -12.3735943321866, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  8.88678065885532, -12.663826860563, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  8.93572914154353, -12.3678470537475, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d7004dcd_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d7004dcd_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.18076222607061, -12.0776145253711, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  7.18076222607061, -12.0776145253711, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  7.1318137433824, -12.3735943321866, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  7.1318137433824, -12.3735943321866, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d7004dcd_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d7004dcd_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.93572914154353, -12.3678470537475, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  8.88678065885532, -12.663826860563, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  7.1318137433824, -12.3735943321866, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  7.18076222607061, -12.0776145253711, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d7004dcd_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d7004dcd_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.88678065885532, -12.663826860563, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  8.88678065885532, -12.663826860563, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  8.93572914154353, -12.3678470537475, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  8.93572914154353, -12.3678470537475, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d7004dcd_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_db9f15c3_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.360522789999055, -11.2537732823162, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  0.360522789999055, -11.2537732823162, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  0.409471272687268, -10.9577934755007, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  0.409471272687268, -10.9577934755007, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_db9f15c3_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_db9f15c3_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.285354735962625, -10.8428846943185, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -0.334303218650837, -11.1388645011339, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  0.360522789999055, -11.2537732823162, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  0.409471272687268, -10.9577934755007, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_db9f15c3_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_db9f15c3_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.285354735962625, -10.8428846943185, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -0.285354735962625, -10.8428846943185, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  -0.334303218650837, -11.1388645011339, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  -0.334303218650837, -11.1388645011339, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_db9f15c3_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_db9f15c3_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.409471272687268, -10.9577934755007, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  0.360522789999055, -11.2537732823162, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -0.334303218650837, -11.1388645011339, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -0.285354735962625, -10.8428846943185, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_db9f15c3_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7995d34_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.2900031275496, -8.36144928850303, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -15.3389516102378, -8.6574290953185, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -13.5839846947648, -8.9476616236949, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -13.5350362120766, -8.65168181687943, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7995d34_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7995d34_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -15.2900031275496, -8.36144928850303, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -15.2900031275496, -8.36144928850303, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -15.3389516102378, -8.6574290953185, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -15.3389516102378, -8.6574290953185, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7995d34_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7995d34_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.5350362120766, -8.65168181687943, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -13.5839846947648, -8.9476616236949, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -15.3389516102378, -8.6574290953185, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -15.2900031275496, -8.36144928850303, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7995d34_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7995d34_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.5839846947648, -8.9476616236949, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -13.5839846947648, -8.9476616236949, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -13.5350362120766, -8.65168181687943, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -13.5350362120766, -8.65168181687943, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7995d34_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e81ec813_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1900303820214, -7.71647144828135, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -19.2389788647096, -8.01245125509682, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -17.4840119492367, -8.30268378347326, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -17.4350634665484, -8.00670397665779, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e81ec813_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e81ec813_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.1900303820214, -7.71647144828135, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -19.1900303820214, -7.71647144828135, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -19.2389788647096, -8.01245125509682, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -19.2389788647096, -8.01245125509682, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e81ec813_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e81ec813_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.4350634665484, -8.00670397665779, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -17.4840119492367, -8.30268378347326, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -19.2389788647096, -8.01245125509682, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -19.1900303820214, -7.71647144828135, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e81ec813_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e81ec813_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.4840119492367, -8.30268378347326, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -17.4840119492367, -8.30268378347326, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -17.4350634665484, -8.00670397665779, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -17.4350634665484, -8.00670397665779, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e81ec813_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaad318f_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5227904066006, -13.4572006071805, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  15.4738419239124, -13.753180413996, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  17.2288088393854, -14.0434129423724, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  17.2777573220736, -13.7474331355569, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaad318f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaad318f_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.5227904066006, -13.4572006071805, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  15.5227904066006, -13.4572006071805, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  15.4738419239124, -13.753180413996, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  15.4738419239124, -13.753180413996, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaad318f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaad318f_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2777573220736, -13.7474331355569, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  17.2288088393854, -14.0434129423724, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  15.4738419239124, -13.753180413996, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  15.5227904066006, -13.4572006071805, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaad318f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_eaad318f_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.2288088393854, -14.0434129423724, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  17.2288088393854, -14.0434129423724, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  17.2777573220736, -13.7474331355569, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  17.2777573220736, -13.7474331355569, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_eaad318f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ed545050_OutBorder0,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.95546112866455, -12.3711102859267, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  8.95546112866455, -12.3711102859267, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  8.90651264597634, -12.6670900927422, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  8.90651264597634, -12.6670900927422, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ed545050_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ed545050_OutBorder1,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.64449017614576, -12.4850603785536, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  9.59554169345755, -12.7810401853691, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  8.90651264597634, -12.6670900927422, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  8.95546112866455, -12.3711102859267, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ed545050_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ed545050_OutBorder2,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.59554169345755, -12.7810401853691, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  9.59554169345755, -12.7810401853691, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  9.64449017614576, -12.4850603785536, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  9.64449017614576, -12.4850603785536, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ed545050_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ed545050_OutBorder3,           !- Name
  Face_94dfbfb1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.95546112866455, -12.3711102859267, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  8.90651264597634, -12.6670900927422, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  9.59554169345755, -12.7810401853691, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  9.64449017614576, -12.4850603785536, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ed545050_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_efcbe974_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.3459743284365, -15.0817369338796, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  25.2970258457482, -15.3777167406951, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  25.9860548932294, -15.491666833322, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  26.0350033759177, -15.1956870265065, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_efcbe974_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_efcbe974_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.3459743284365, -15.0817369338796, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  25.3459743284365, -15.0817369338796, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  25.2970258457482, -15.3777167406951, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  25.2970258457482, -15.3777167406951, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_efcbe974_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_efcbe974_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.0350033759177, -15.1956870265065, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  25.9860548932294, -15.491666833322, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  25.2970258457482, -15.3777167406951, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  25.3459743284365, -15.0817369338796, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_efcbe974_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_efcbe974_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  25.9860548932294, -15.491666833322, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  25.9860548932294, -15.491666833322, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  26.0350033759177, -15.1956870265065, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  26.0350033759177, -15.1956870265065, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_efcbe974_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f2b82193_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.661628108083, -7.47310188671173, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -20.7105765907712, -7.7690816935272, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -21.8798617906908, -7.57570790569464, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -21.8309133080026, -7.27972809887917, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f2b82193_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f2b82193_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.7105765907712, -7.7690816935272, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -20.7105765907712, -7.7690816935272, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -20.661628108083, -7.47310188671173, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -20.661628108083, -7.47310188671173, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f2b82193_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f2b82193_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.8309133080026, -7.27972809887917, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -21.8798617906908, -7.57570790569464, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -20.7105765907712, -7.7690816935272, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -20.661628108083, -7.47310188671173, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f2b82193_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f2b82193_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.8309133080026, -7.27972809887917, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -21.8309133080026, -7.27972809887917, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -21.8798617906908, -7.57570790569464, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -21.8798617906908, -7.57570790569464, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f2b82193_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f3d1d3cb_OutBorder0,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.0729689154017, -15.8367960365104, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  28.0729689154017, -15.8367960365104, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  28.1219173980899, -15.5408162296949, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  28.1219173980899, -15.5408162296949, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f3d1d3cb_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f3d1d3cb_OutBorder1,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.884915144544, -15.3362435460229, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  26.8359666618558, -15.6322233528384, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  28.0729689154017, -15.8367960365104, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  28.1219173980899, -15.5408162296949, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f3d1d3cb_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f3d1d3cb_OutBorder2,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.884915144544, -15.3362435460229, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  26.884915144544, -15.3362435460229, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  26.8359666618558, -15.6322233528384, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  26.8359666618558, -15.6322233528384, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f3d1d3cb_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_f3d1d3cb_OutBorder3,           !- Name
  Face_b93b74d1,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  28.1219173980899, -15.5408162296949, 1.05169185818245, !- X,Y,Z Vertex 1 {m}
  28.0729689154017, -15.8367960365104, 1.05169185818245, !- X,Y,Z Vertex 2 {m}
  26.8359666618558, -15.6322233528384, 1.05169185818245, !- X,Y,Z Vertex 3 {m}
  26.884915144544, -15.3362435460229, 1.05169185818245; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_f3d1d3cb_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24286ca8_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.303005514579, 5.3511118775884, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.303005514579, 5.3511118775884, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.5989853213945, 5.40006036027661, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.5989853213945, 5.40006036027661, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24286ca8_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24286ca8_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.303005514579, 5.3511118775884, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -38.5932380429554, 3.59614496211548, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.8892178497708, 3.64509344480369, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.5989853213945, 5.40006036027661, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24286ca8_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24286ca8_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.8892178497708, 3.64509344480369, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.8892178497708, 3.64509344480369, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.5932380429554, 3.59614496211548, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.5932380429554, 3.59614496211548, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24286ca8_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_24286ca8_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.5989853213945, 5.40006036027661, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.8892178497708, 3.64509344480369, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -38.5932380429554, 3.59614496211548, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -38.303005514579, 5.3511118775884, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_24286ca8_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d793580f_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.4817719965884, 6.10882139487878, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.5957220892152, 5.41979234739752, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -38.2997422823998, 5.37084386470932, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -38.1857921897729, 6.05987291219059, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d793580f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d793580f_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.1857921897729, 6.05987291219059, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.1857921897729, 6.05987291219059, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.4817719965884, 6.10882139487878, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.4817719965884, 6.10882139487878, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d793580f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d793580f_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.1857921897729, 6.05987291219059, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -38.2997422823998, 5.37084386470932, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.5957220892152, 5.41979234739752, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.4817719965884, 6.10882139487878, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d793580f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d793580f_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -38.5957220892152, 5.41979234739752, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -38.5957220892152, 5.41979234739752, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -38.2997422823998, 5.37084386470932, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -38.2997422823998, 5.37084386470932, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d793580f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_167f1b03_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.3332556675821, -7.00686423408331, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.3332556675821, -7.00686423408331, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.0372758607666, -6.9579157513951, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.0372758607666, -6.9579157513951, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_167f1b03_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_167f1b03_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.0372758607666, -6.9579157513951, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.9195141356234, -7.66999283211229, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  38.2154939424388, -7.71894131480051, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  38.3332556675821, -7.00686423408331, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_167f1b03_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_167f1b03_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.9195141356234, -7.66999283211229, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.9195141356234, -7.66999283211229, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.2154939424388, -7.71894131480051, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.2154939424388, -7.71894131480051, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_167f1b03_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_167f1b03_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.3332556675821, -7.00686423408331, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  38.2154939424388, -7.71894131480051, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  37.9195141356234, -7.66999283211229, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.0372758607666, -6.9579157513951, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_167f1b03_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_248a33c0_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.5239506319126, -5.85377724132104, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  38.4061889067693, -6.56585432203839, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.1102090999538, -6.51690583935018, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.2279708250971, -5.80482875863283, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_248a33c0_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_248a33c0_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.5239506319126, -5.85377724132104, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.5239506319126, -5.85377724132104, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.2279708250971, -5.80482875863283, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.2279708250971, -5.80482875863283, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_248a33c0_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_248a33c0_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.2279708250971, -5.80482875863283, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.1102090999538, -6.51690583935018, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  38.4061889067693, -6.56585432203839, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  38.5239506319126, -5.85377724132104, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_248a33c0_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_248a33c0_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.1102090999538, -6.51690583935018, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.1102090999538, -6.51690583935018, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.4061889067693, -6.56585432203839, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.4061889067693, -6.56585432203839, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_248a33c0_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_35dfe112_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.5027590125682, 1.90351153582851, 2.20085767500004, !- X,Y,Z Vertex 1 {m}
  39.5027590125682, 1.90351153582851, 1.19783136000003, !- X,Y,Z Vertex 2 {m}
  39.7987388193837, 1.8545630531403, 1.19783136000003, !- X,Y,Z Vertex 3 {m}
  39.7987388193837, 1.8545630531403, 2.20085767500004; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_35dfe112_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_35dfe112_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.1099212390067, 3.73620896709183, 1.19783136000003, !- X,Y,Z Vertex 1 {m}
  39.7987388193837, 1.8545630531403, 1.19783136000003, !- X,Y,Z Vertex 2 {m}
  39.5027590125682, 1.90351153582851, 1.19783136000003, !- X,Y,Z Vertex 3 {m}
  39.8139414321912, 3.78515744978004, 1.19783136000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_35dfe112_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_35dfe112_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  40.1099212390067, 3.73620896709183, 2.20085767500004, !- X,Y,Z Vertex 1 {m}
  40.1099212390067, 3.73620896709183, 1.19783136000003, !- X,Y,Z Vertex 2 {m}
  39.8139414321912, 3.78515744978004, 1.19783136000003, !- X,Y,Z Vertex 3 {m}
  39.8139414321912, 3.78515744978004, 2.20085767500004; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_35dfe112_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_35dfe112_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.8139414321912, 3.78515744978004, 2.20085767500004, !- X,Y,Z Vertex 1 {m}
  39.5027590125682, 1.90351153582851, 2.20085767500004, !- X,Y,Z Vertex 2 {m}
  39.7987388193837, 1.8545630531403, 2.20085767500004, !- X,Y,Z Vertex 3 {m}
  40.1099212390067, 3.73620896709183, 2.20085767500004; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_35dfe112_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_42ebd4c1_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.4354123361117, -0.342385583955004, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  39.4354123361117, -0.342385583955004, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  39.1394325292962, -0.293437101266791, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  39.1394325292962, -0.293437101266791, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_42ebd4c1_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_42ebd4c1_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.1394325292962, -0.293437101266791, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  39.0216708041529, -1.00551418198398, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  39.3176506109684, -1.0544626646722, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  39.4354123361117, -0.342385583955004, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_42ebd4c1_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_42ebd4c1_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0216708041529, -1.00551418198398, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  39.0216708041529, -1.00551418198398, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  39.3176506109684, -1.0544626646722, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  39.3176506109684, -1.0544626646722, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_42ebd4c1_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_42ebd4c1_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.4354123361117, -0.342385583955003, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  39.3176506109684, -1.0544626646722, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  39.0216708041529, -1.00551418198398, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  39.1394325292962, -0.293437101266791, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_42ebd4c1_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6d0c12a3_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.5373197894046, -9.98103093885705, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.2978956239437, -11.4287717951256, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  37.5938754307592, -11.4777202778138, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  37.8332995962201, -10.0299794215453, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6d0c12a3_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6d0c12a3_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.2978956239437, -11.4287717951256, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.2978956239437, -11.4287717951256, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  37.5938754307592, -11.4777202778138, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  37.5938754307592, -11.4777202778138, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6d0c12a3_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6d0c12a3_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.8332995962201, -10.0299794215453, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  37.5938754307592, -11.4777202778138, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  37.2978956239437, -11.4287717951256, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  37.5373197894046, -9.98103093885705, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6d0c12a3_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_6d0c12a3_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.8332995962201, -10.0299794215453, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.8332995962201, -10.0299794215453, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  37.5373197894046, -9.98103093885705, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  37.5373197894046, -9.98103093885705, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_6d0c12a3_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9e974380_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9200203647175, -15.5523612332659, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  36.8022586395742, -16.2644383139833, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  36.5062788327587, -16.2154898312951, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  36.624040557902, -15.5034127505777, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9e974380_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9e974380_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.9200203647175, -15.5523612332659, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  36.9200203647175, -15.5523612332659, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  36.624040557902, -15.5034127505777, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  36.624040557902, -15.5034127505777, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9e974380_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9e974380_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.624040557902, -15.5034127505777, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  36.5062788327587, -16.2154898312951, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  36.8022586395742, -16.2644383139833, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  36.9200203647175, -15.5523612332659, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9e974380_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_9e974380_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.5062788327587, -16.2154898312951, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  36.5062788327587, -16.2154898312951, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  36.8022586395742, -16.2644383139833, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  36.8022586395742, -16.2644383139833, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_9e974380_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d397496e_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.8176186148427, -2.23936913019641, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.8176186148427, -2.23936913019641, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  39.1135984216582, -2.28831761288463, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  39.1135984216582, -2.28831761288463, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d397496e_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d397496e_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.3143873787894, -1.07419465179276, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  39.1135984216582, -2.28831761288463, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.8176186148427, -2.23936913019641, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  39.0184075719739, -1.02524616910455, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d397496e_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d397496e_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.3143873787894, -1.07419465179276, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  39.3143873787894, -1.07419465179276, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  39.0184075719739, -1.02524616910455, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  39.0184075719739, -1.02524616910455, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d397496e_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d397496e_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  39.0184075719739, -1.02524616910455, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.8176186148427, -2.23936913019641, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  39.1135984216582, -2.28831761288463, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  39.3143873787894, -1.07419465179276, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d397496e_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_da956ce9_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.4320230144075, -4.5709738104208, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.2312340572765, -5.78509677151183, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  38.527213864092, -5.83404525420004, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  38.7280028212229, -4.61992229310901, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_da956ce9_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_da956ce9_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.2312340572765, -5.78509677151183, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.2312340572765, -5.78509677151183, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.527213864092, -5.83404525420004, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.527213864092, -5.83404525420004, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_da956ce9_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_da956ce9_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.7280028212229, -4.61992229310901, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  38.527213864092, -5.83404525420004, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.2312340572765, -5.78509677151183, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.4320230144075, -4.5709738104208, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_da956ce9_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_da956ce9_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.7280028212229, -4.61992229310901, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.7280028212229, -4.61992229310901, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.4320230144075, -4.5709738104208, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.4320230144075, -4.5709738104208, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_da956ce9_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_de8e1ec5_OutBorder0,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.8280927472123, -14.2695578023657, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  36.6273037900813, -15.4836807634567, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  36.9232835968968, -15.5326292461449, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  37.1240725540278, -14.3185062850539, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_de8e1ec5_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_de8e1ec5_OutBorder1,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  36.6273037900813, -15.4836807634567, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  36.6273037900813, -15.4836807634567, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  36.9232835968968, -15.5326292461449, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  36.9232835968968, -15.5326292461449, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_de8e1ec5_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_de8e1ec5_OutBorder2,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.1240725540278, -14.3185062850539, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  36.9232835968968, -15.5326292461449, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  36.6273037900813, -15.4836807634567, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  36.8280927472123, -14.2695578023657, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_de8e1ec5_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_de8e1ec5_OutBorder3,           !- Name
  Face_b20f696d,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.1240725540278, -14.3185062850539, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.1240725540278, -14.3185062850539, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  36.8280927472123, -14.2695578023657, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  36.8280927472123, -14.2695578023657, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_de8e1ec5_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7315a63_OutBorder0,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.7154619463131, -8.90384778032469, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.7154619463131, -8.90384778032469, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  38.0114417531286, -8.9527962630129, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  38.0114417531286, -8.9527962630129, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7315a63_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7315a63_OutBorder1,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.2122307102597, -7.73867330192108, 1.04972772000003, !- X,Y,Z Vertex 1 {m}
  38.0114417531286, -8.9527962630129, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  37.7154619463131, -8.90384778032469, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  37.9162509034443, -7.68972481923286, 1.04972772000003; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7315a63_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7315a63_OutBorder2,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  38.2122307102597, -7.73867330192108, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  38.2122307102597, -7.73867330192108, 1.04972772000003, !- X,Y,Z Vertex 2 {m}
  37.9162509034443, -7.68972481923286, 1.04972772000003, !- X,Y,Z Vertex 3 {m}
  37.9162509034443, -7.68972481923286, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7315a63_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e7315a63_OutBorder3,           !- Name
  Face_257a7d79,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.9162509034443, -7.68972481923286, 2.70466113136504, !- X,Y,Z Vertex 1 {m}
  37.7154619463131, -8.90384778032469, 2.70466113136504, !- X,Y,Z Vertex 2 {m}
  38.0114417531286, -8.9527962630129, 2.70466113136504, !- X,Y,Z Vertex 3 {m}
  38.2122307102597, -7.73867330192108, 2.70466113136504; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e7315a63_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1218da67_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.9001230673046, 16.6617808199024, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -34.9001230673046, 16.6617808199024, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -34.8511745846164, 16.9577606267179, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -34.8511745846164, 16.9577606267179, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1218da67_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1218da67_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.8511745846164, 16.9577606267179, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -34.9001230673046, 16.6617808199024, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -35.5891521147859, 16.7757309125293, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -35.5402036320977, 17.0717107193448, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1218da67_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1218da67_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5402036320977, 17.0717107193448, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -35.5402036320977, 17.0717107193448, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -35.5891521147859, 16.7757309125293, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -35.5891521147859, 16.7757309125293, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1218da67_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1218da67_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -35.5402036320977, 17.0717107193448, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -35.5891521147859, 16.7757309125293, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -34.9001230673046, 16.6617808199024, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -34.8511745846164, 16.9577606267179, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1218da67_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_137f4c67_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.04877413320302, 11.532972537614, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -2.09772261589122, 11.2369927307985, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -1.40869356840997, 11.1230426381716, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -1.35974508572177, 11.4190224449871, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_137f4c67_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_137f4c67_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.40869356840997, 11.1230426381716, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -1.40869356840997, 11.1230426381716, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -1.35974508572177, 11.4190224449871, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -1.35974508572177, 11.4190224449871, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_137f4c67_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_137f4c67_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -1.35974508572177, 11.4190224449871, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -1.40869356840997, 11.1230426381716, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -2.09772261589122, 11.2369927307985, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -2.04877413320302, 11.532972537614, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_137f4c67_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_137f4c67_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.04877413320302, 11.532972537614, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -2.04877413320302, 11.532972537614, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -2.09772261589122, 11.2369927307985, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -2.09772261589122, 11.2369927307985, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_137f4c67_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_157938cc_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.3650280384701, 15.7197183475569, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -27.4139765211583, 15.4237385407414, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -28.6169581950349, 15.6226849765526, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -28.5680097123467, 15.918664783368, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_157938cc_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_157938cc_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.5680097123467, 15.918664783368, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -28.5680097123467, 15.918664783368, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -28.6169581950349, 15.6226849765526, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -28.6169581950349, 15.6226849765526, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_157938cc_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_157938cc_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.5680097123467, 15.918664783368, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -28.6169581950349, 15.6226849765526, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -27.4139765211583, 15.4237385407414, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -27.3650280384701, 15.7197183475569, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_157938cc_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_157938cc_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.4139765211583, 15.4237385407414, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -27.4139765211583, 15.4237385407414, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -27.3650280384701, 15.7197183475569, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -27.3650280384701, 15.7197183475569, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_157938cc_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1f78c3c3_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.9096142844125, 14.817514144606, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -21.9585627671007, 14.5215343377905, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -20.1441184113753, 14.2214655625233, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -20.0951699286871, 14.5174453693388, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1f78c3c3_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1f78c3c3_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.1441184113753, 14.2214655625233, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -20.1441184113753, 14.2214655625233, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -20.0951699286871, 14.5174453693388, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -20.0951699286871, 14.5174453693388, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1f78c3c3_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1f78c3c3_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -20.0951699286871, 14.5174453693388, 0.865546508182515, !- X,Y,Z Vertex 1 {m}
  -20.1441184113753, 14.2214655625233, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -21.9585627671007, 14.5215343377905, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -21.9096142844125, 14.817514144606, 0.865546508182515; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1f78c3c3_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_1f78c3c3_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -21.9096142844125, 14.817514144606, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -21.9096142844125, 14.817514144606, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -21.9585627671007, 14.5215343377905, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -21.9585627671007, 14.5215343377905, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_1f78c3c3_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_207c3b6e_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1350644869719, 8.85652527233706, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  14.0861160042837, 8.56054546552159, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  15.900560360009, 8.26047669025437, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  15.9495088426972, 8.55645649706984, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_207c3b6e_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_207c3b6e_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.900560360009, 8.26047669025437, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  15.900560360009, 8.26047669025437, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  15.9495088426972, 8.55645649706984, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  15.9495088426972, 8.55645649706984, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_207c3b6e_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_207c3b6e_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.9495088426972, 8.55645649706984, 0.865546508182515, !- X,Y,Z Vertex 1 {m}
  15.900560360009, 8.26047669025437, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  14.0861160042837, 8.56054546552159, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  14.1350644869719, 8.85652527233706, 0.865546508182515; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_207c3b6e_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_207c3b6e_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  14.1350644869719, 8.85652527233706, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  14.1350644869719, 8.85652527233706, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  14.0861160042837, 8.56054546552159, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  14.0861160042837, 8.56054546552159, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_207c3b6e_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a510f79_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2561249671292, 9.16726011451687, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  12.2561249671292, 9.16726011451687, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  12.207176484441, 8.8712803077014, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  12.207176484441, 8.8712803077014, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a510f79_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a510f79_OutBorder1,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2561249671292, 9.16726011451687, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  12.207176484441, 8.8712803077014, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  13.4101581583176, 8.67233387189036, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  13.4591066410058, 8.96831367870583, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a510f79_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a510f79_OutBorder2,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4101581583176, 8.67233387189036, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  13.4101581583176, 8.67233387189036, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  13.4591066410058, 8.96831367870583, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  13.4591066410058, 8.96831367870583, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a510f79_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a510f79_OutBorder3,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.4591066410058, 8.96831367870583, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  13.4101581583176, 8.67233387189036, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  12.207176484441, 8.8712803077014, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  12.2561249671292, 9.16726011451687, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a510f79_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a80e291_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.6032067994284, 16.5859967101156, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -32.6521552821166, 16.2900169033002, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -30.8187548702622, 15.9868132175967, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -30.769806387574, 16.2827930244122, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a80e291_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a80e291_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.8187548702622, 15.9868132175967, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -30.8187548702622, 15.9868132175967, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -30.769806387574, 16.2827930244122, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -30.769806387574, 16.2827930244122, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a80e291_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a80e291_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -30.769806387574, 16.2827930244122, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -30.8187548702622, 15.9868132175967, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -32.6521552821166, 16.2900169033002, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -32.6032067994284, 16.5859967101156, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a80e291_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_2a80e291_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -32.6032067994284, 16.5859967101156, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -32.6032067994284, 16.5859967101156, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -32.6521552821166, 16.2900169033002, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -32.6521552821166, 16.2900169033002, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_2a80e291_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_3d6f4ba7_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.9306760847206, 12.8364639662187, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.9306760847206, 12.8364639662187, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -9.9796245674088, 12.5404841594032, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -9.9796245674088, 12.5404841594032, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_3d6f4ba7_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_3d6f4ba7_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.9306760847206, 12.8364639662187, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.9796245674088, 12.5404841594032, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -9.26477505507763, 12.422263935681, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -9.21582657238943, 12.7182437424964, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_3d6f4ba7_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_3d6f4ba7_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.26477505507763, 12.422263935681, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.26477505507763, 12.422263935681, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  -9.21582657238943, 12.7182437424964, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  -9.21582657238943, 12.7182437424964, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_3d6f4ba7_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_3d6f4ba7_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.21582657238943, 12.7182437424964, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  -9.26477505507763, 12.422263935681, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -9.9796245674088, 12.5404841594032, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -9.9306760847206, 12.8364639662187, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_3d6f4ba7_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5e06ed8f_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.9405350753672, 13.8570418474897, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -17.9405350753672, 13.8570418474897, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -17.8915865926789, 14.1530216543051, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -17.8915865926789, 14.1530216543051, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5e06ed8f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5e06ed8f_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.8915865926789, 14.1530216543051, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -17.9405350753672, 13.8570418474897, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -19.69550199084, 14.147274375866, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -19.6465535081518, 14.4432541826815, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5e06ed8f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5e06ed8f_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.6465535081518, 14.4432541826815, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -19.6465535081518, 14.4432541826815, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -19.69550199084, 14.147274375866, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -19.69550199084, 14.147274375866, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5e06ed8f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_5e06ed8f_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -19.6465535081518, 14.4432541826815, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -19.69550199084, 14.147274375866, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -17.9405350753672, 13.8570418474897, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -17.8915865926789, 14.1530216543051, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_5e06ed8f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_60ef1f61_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.30604653189396, 9.98589308545965, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  7.25709804920574, 9.68991327864418, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  6.05411637532918, 9.88885971445524, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  6.10306485801739, 10.1848395212707, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_60ef1f61_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_60ef1f61_OutBorder1,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.10306485801739, 10.1848395212707, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  6.10306485801739, 10.1848395212707, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  6.05411637532918, 9.88885971445524, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  6.05411637532918, 9.88885971445524, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_60ef1f61_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_60ef1f61_OutBorder2,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6.10306485801739, 10.1848395212707, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  6.05411637532918, 9.88885971445524, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  7.25709804920574, 9.68991327864418, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  7.30604653189396, 9.98589308545965, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_60ef1f61_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_60ef1f61_OutBorder3,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.25709804920574, 9.68991327864418, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  7.25709804920574, 9.68991327864418, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  7.30604653189396, 9.98589308545965, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  7.30604653189396, 9.98589308545965, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_60ef1f61_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_65f93d53_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.4674880108583, 15.4059073947386, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -25.4674880108583, 15.4059073947386, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -25.5164364935465, 15.1099275879231, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -25.5164364935465, 15.1099275879231, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_65f93d53_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_65f93d53_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.4674880108583, 15.4059073947386, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -25.5164364935465, 15.1099275879231, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -24.3134548196699, 14.9109811521121, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -24.2645063369817, 15.2069609589275, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_65f93d53_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_65f93d53_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.3134548196699, 14.9109811521121, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -24.3134548196699, 14.9109811521121, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -24.2645063369817, 15.2069609589275, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -24.2645063369817, 15.2069609589275, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_65f93d53_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_65f93d53_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -24.2645063369817, 15.2069609589275, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -24.3134548196699, 14.9109811521121, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -25.5164364935465, 15.1099275879231, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -25.4674880108583, 15.4059073947386, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_65f93d53_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7408c823_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.8314425974954, 16.9544973945388, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -34.8803910801836, 16.6585175877233, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -33.1254241647107, 16.3682850593469, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -33.0764756820225, 16.6642648661624, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7408c823_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7408c823_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.1254241647107, 16.3682850593469, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -33.1254241647107, 16.3682850593469, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -33.0764756820225, 16.6642648661624, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -33.0764756820225, 16.6642648661624, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7408c823_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7408c823_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -33.0764756820225, 16.6642648661624, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -33.1254241647107, 16.3682850593469, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -34.8803910801836, 16.6585175877233, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -34.8314425974954, 16.9544973945388, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7408c823_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_7408c823_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -34.8314425974954, 16.9544973945388, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -34.8314425974954, 16.9544973945388, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -34.8803910801836, 16.6585175877233, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -34.8803910801836, 16.6585175877233, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_7408c823_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86c6796d_OutBorder0,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.03628478833438, 9.86512790543523, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  7.98733630564615, 9.56914809861976, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  7.27248679331498, 9.68736832234216, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  7.32143527600321, 9.98334812915763, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86c6796d_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86c6796d_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.32143527600321, 9.98334812915763, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  7.32143527600321, 9.98334812915763, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  7.27248679331498, 9.68736832234216, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  7.27248679331498, 9.68736832234216, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86c6796d_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86c6796d_OutBorder2,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.32143527600321, 9.98334812915763, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  7.27248679331498, 9.68736832234216, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  7.98733630564615, 9.56914809861976, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  8.03628478833438, 9.86512790543523, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86c6796d_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86c6796d_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.98733630564615, 9.56914809861976, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  7.98733630564615, 9.56914809861976, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  8.03628478833438, 9.86512790543523, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  8.03628478833438, 9.86512790543523, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86c6796d_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86f3548c_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.20043782828016, 12.7156987861944, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.20043782828016, 12.7156987861944, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -9.24938631096837, 12.4197189793789, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -9.24938631096837, 12.4197189793789, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86f3548c_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86f3548c_OutBorder1,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.20043782828016, 12.7156987861944, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -9.24938631096837, 12.4197189793789, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -8.04640463709175, 12.2207725435678, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -7.99745615440354, 12.5167523503833, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86f3548c_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86f3548c_OutBorder2,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.04640463709175, 12.2207725435678, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -8.04640463709175, 12.2207725435678, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -7.99745615440354, 12.5167523503833, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -7.99745615440354, 12.5167523503833, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86f3548c_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_86f3548c_OutBorder3,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -7.99745615440354, 12.5167523503833, 2.21540740839317, !- X,Y,Z Vertex 1 {m}
  -8.04640463709175, 12.2207725435678, 2.21540740839317, !- X,Y,Z Vertex 2 {m}
  -9.24938631096837, 12.4197189793789, 2.21540740839317, !- X,Y,Z Vertex 3 {m}
  -9.20043782828016, 12.7156987861944, 2.21540740839317; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_86f3548c_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_98c4d25c_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.1977262672987, 15.5266725747629, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -26.1977262672987, 15.5266725747629, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -26.2466747499869, 15.2306927679474, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -26.2466747499869, 15.2306927679474, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_98c4d25c_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_98c4d25c_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.1977262672987, 15.5266725747629, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -26.2466747499869, 15.2306927679474, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -25.5318252376557, 15.1124725442251, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -25.4828767549675, 15.4084523510406, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_98c4d25c_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_98c4d25c_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.5318252376557, 15.1124725442251, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -25.5318252376557, 15.1124725442251, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  -25.4828767549675, 15.4084523510406, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  -25.4828767549675, 15.4084523510406, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_98c4d25c_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_98c4d25c_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -25.4828767549675, 15.4084523510406, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  -25.5318252376557, 15.1124725442251, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -26.2466747499869, 15.2306927679474, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -26.1977262672987, 15.5266725747629, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_98c4d25c_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_991f5ccf_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.08653381205746, 12.2007282600941, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -6.13548229474567, 11.9047484532786, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -4.32103793902033, 11.6046796780114, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -4.27208945633212, 11.9006594848269, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_991f5ccf_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_991f5ccf_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.32103793902033, 11.6046796780114, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -4.32103793902033, 11.6046796780114, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -4.27208945633212, 11.9006594848269, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -4.27208945633212, 11.9006594848269, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_991f5ccf_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_991f5ccf_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.27208945633212, 11.9006594848269, 0.865546508182515, !- X,Y,Z Vertex 1 {m}
  -4.32103793902033, 11.6046796780114, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -6.13548229474567, 11.9047484532786, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -6.08653381205746, 12.2007282600941, 0.865546508182515; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_991f5ccf_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_991f5ccf_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -6.08653381205746, 12.2007282600941, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -6.08653381205746, 12.2007282600941, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  -6.13548229474567, 11.9047484532786, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  -6.13548229474567, 11.9047484532786, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_991f5ccf_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ae7f37e8_OutBorder0,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.88341658888648, 10.2478452211397, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  3.88341658888648, 10.2478452211397, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  3.93236507157469, 10.5438250279552, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  3.93236507157469, 10.5438250279552, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ae7f37e8_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ae7f37e8_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  3.93236507157469, 10.5438250279552, 0.865546508182515, !- X,Y,Z Vertex 1 {m}
  3.88341658888648, 10.2478452211397, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  2.06897223315846, 10.5479139964073, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  2.11792071584668, 10.8438938032228, 0.865546508182515; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ae7f37e8_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ae7f37e8_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.11792071584668, 10.8438938032228, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  2.11792071584668, 10.8438938032228, 0.865546508182515, !- X,Y,Z Vertex 2 {m}
  2.06897223315846, 10.5479139964073, 0.865546508182515, !- X,Y,Z Vertex 3 {m}
  2.06897223315846, 10.5479139964073, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ae7f37e8_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_ae7f37e8_OutBorder3,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  2.11792071584668, 10.8438938032228, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  2.06897223315846, 10.5479139964073, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  3.88341658888648, 10.2478452211397, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  3.93236507157469, 10.5438250279552, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_ae7f37e8_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf07248_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.871854605558, 14.1497584221258, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -17.9208030882462, 13.8537786153104, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -17.2317740407649, 13.7398285226835, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -17.1828255580767, 14.035808329499, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf07248_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf07248_OutBorder1,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.2317740407649, 13.7398285226835, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -17.2317740407649, 13.7398285226835, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -17.1828255580767, 14.035808329499, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -17.1828255580767, 14.035808329499, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf07248_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf07248_OutBorder2,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.1828255580767, 14.035808329499, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -17.2317740407649, 13.7398285226835, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -17.9208030882462, 13.8537786153104, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -17.871854605558, 14.1497584221258, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf07248_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_bcf07248_OutBorder3,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.871854605558, 14.1497584221258, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -17.871854605558, 14.1497584221258, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -17.9208030882462, 13.8537786153104, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -17.9208030882462, 13.8537786153104, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_bcf07248_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c835784f_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.1728241658264, 8.18876954985697, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  18.1238756831382, 7.8927897430415, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  18.8129047306194, 7.77883965041463, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  18.8618532133076, 8.0748194572301, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c835784f_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c835784f_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8129047306194, 7.77883965041463, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  18.8129047306194, 7.77883965041463, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  18.8618532133076, 8.0748194572301, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  18.8618532133076, 8.0748194572301, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c835784f_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c835784f_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.8618532133076, 8.0748194572301, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  18.8129047306194, 7.77883965041463, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  18.1238756831382, 7.8927897430415, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  18.1728241658264, 8.18876954985697, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c835784f_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_c835784f_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.1728241658264, 8.18876954985697, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  18.1728241658264, 8.18876954985697, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  18.1238756831382, 7.8927897430415, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  18.1238756831382, 7.8927897430415, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_c835784f_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_cbcc1064_OutBorder0,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.085662620161403, 11.2083175182564, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -0.134611102849623, 10.912337711441, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  1.62035581262461, 10.6221051830643, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  1.66930429531283, 10.9180849898798, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_cbcc1064_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_cbcc1064_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.62035581262461, 10.6221051830643, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  1.62035581262461, 10.6221051830643, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  1.66930429531283, 10.9180849898798, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  1.66930429531283, 10.9180849898798, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_cbcc1064_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_cbcc1064_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  1.66930429531283, 10.9180849898798, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  1.62035581262461, 10.6221051830643, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -0.134611102849624, 10.912337711441, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -0.0856626201614031, 11.2083175182564, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_cbcc1064_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_cbcc1064_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.085662620161403, 11.2083175182564, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -0.085662620161403, 11.2083175182564, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -0.134611102849623, 10.912337711441, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -0.134611102849623, 10.912337711441, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_cbcc1064_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d68312a4_OutBorder0,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5258867106887, 9.28802529454121, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  11.5258867106887, 9.28802529454121, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  11.4769382280005, 8.99204548772574, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  11.4769382280005, 8.99204548772574, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d68312a4_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d68312a4_OutBorder1,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11.5258867106887, 9.28802529454121, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  11.4769382280005, 8.99204548772574, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  12.1917877403317, 8.87382526400344, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  12.2407362230199, 9.16980507081891, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d68312a4_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d68312a4_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.1917877403317, 8.87382526400344, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  12.1917877403317, 8.87382526400344, 0.0563495245475099, !- X,Y,Z Vertex 2 {m}
  12.2407362230199, 9.16980507081891, 0.0563495245475099, !- X,Y,Z Vertex 3 {m}
  12.2407362230199, 9.16980507081891, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d68312a4_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_d68312a4_OutBorder3,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  12.2407362230199, 9.16980507081891, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  12.1917877403317, 8.87382526400344, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  11.4769382280005, 8.99204548772574, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  11.5258867106887, 9.28802529454121, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_d68312a4_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_dfffaab4_OutBorder0,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.1174546030122, 11.2402559629778, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -2.1174546030122, 11.2402559629778, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -2.06850612032399, 11.5362357697932, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -2.06850612032399, 11.5362357697932, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_dfffaab4_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_dfffaab4_OutBorder1,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -2.06850612032399, 11.5362357697932, 0.865546508182521, !- X,Y,Z Vertex 1 {m}
  -2.1174546030122, 11.2402559629778, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -3.87242151848511, 11.5304884913542, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -3.8234730357969, 11.8264682981696, 0.865546508182521; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_dfffaab4_OutBorder1,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_dfffaab4_OutBorder2,           !- Name
  Face_30a46b92,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.8234730357969, 11.8264682981696, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -3.8234730357969, 11.8264682981696, 0.865546508182521, !- X,Y,Z Vertex 2 {m}
  -3.87242151848511, 11.5304884913542, 0.865546508182521, !- X,Y,Z Vertex 3 {m}
  -3.87242151848511, 11.5304884913542, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_dfffaab4_OutBorder2,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_dfffaab4_OutBorder3,           !- Name
  Face_86c61551,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -3.8234730357969, 11.8264682981696, 2.70236685818252, !- X,Y,Z Vertex 1 {m}
  -3.87242151848511, 11.5304884913542, 2.70236685818252, !- X,Y,Z Vertex 2 {m}
  -2.1174546030122, 11.2402559629778, 2.70236685818252, !- X,Y,Z Vertex 3 {m}
  -2.06850612032399, 11.5362357697932, 2.70236685818252; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_dfffaab4_OutBorder3,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e02c3a1a_OutBorder0,           !- Name
  Face_efdd3b3c,                          !- Base Surface Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.6347897820296, 15.5989531675325, 0.05634952454751, !- X,Y,Z Vertex 1 {m}
  -26.6837382647179, 15.302973360717, 0.05634952454751, !- X,Y,Z Vertex 2 {m}
  -27.3985877770491, 15.4211935844394, 0.05634952454751, !- X,Y,Z Vertex 3 {m}
  -27.3496392943608, 15.7171733912549, 0.05634952454751; !- X,Y,Z Vertex 4 {m}

ShadingProperty:Reflectance,
  Aperture_e02c3a1a_OutBorder0,           !- Shading Surface Name
  0.35,                                   !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
  0.35,                                   !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
  0;                                      !- Fraction of Shading Surface That Is Glazed

Shading:Zone:Detailed,
  Aperture_e02c3a1a_OutBorder1,           !- Name
